;----------------------------------------------------------
;---   ///     CANopen EDS for FCAN-01        ///       ---
;----------------------------------------------------------
;---                    ABB Oy                          ---
;---             Hiomotie 13, P.O. Box 184              ---
;---           FIN-00381 Helsinki, Finland              ---
;---    Phone : +358 10 22 11 Fax : +358 10 22 22681    ---
;---             http://www.abb.com/                    ---
;----------------------------------------------------------

[FileInfo]
EDSVersion=5.0
FileName=ACS580_v2.02.0.1_FCAN01_1.15_filerev1.0.EDS
FileVersion=1
FileRevision=0
Description=ACS580 with FCAN01
CreationTime=02:20PM
CreationDate=12-11-2013
CreatedBy=ABB EDS Export
ModificationTime=02:20PM
ModificationDate=12-11-2013
ModifiedBy=ABB EDS Export

[DeviceInfo]
VendorName=ABB Oy
VendorNumber=0xB7
ProductName=FCAN-01 and ACS580
ProductNumber=0x262
RevisionNumber=0x1
BaudRate_10=0
BaudRate_20=0
BaudRate_50=1
BaudRate_125=1
BaudRate_250=1
BaudRate_500=1
BaudRate_800=0
BaudRate_1000=1
SimpleBootUpSlave=1
SimpleBootUpMaster=0
Granularity=1   
DynamicChannelsSupported=0x0
NrOfRXPDO=3
NrOfTXPDO=3
LSS_Supported=0
OrderCode=64088980
GroupMessaging=0

[DummyUsage]
Dummy0001=1
Dummy0002=1
Dummy0003=1
Dummy0004=1
Dummy0005=1
Dummy0006=1
Dummy0007=1

[MandatoryObjects]
SupportedObjects=0x03
1=0x1000
2=0x1001
3=0x1018

[Comments] 
Lines=0x9 
Line1=The FCAN-01 module is a CANopen device for 
Line2=ABB Drives. 
Line3=This EDS-file is made for: 
Line4=-ACS580 
Line5=and 
Line6=-FCAN-01 FW version 1.15. 
Line7=The file is also usable with other drive and 
Line8=and module FW versions. 
Line9=http://www.abb.com/

[1000]
ParameterName=Device_Type
ObjectType=0x07
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RO
DefaultValue=0x10192
PDOMapping=0

[1001]
ParameterName=Error_Register
ObjectType=0x07
DataType=0x05
LowLimit=0x00
HighLimit=0xFF
AccessType=RO
DefaultValue=0x00
PDOMapping=0

[1018]
SubNumber=5
ParameterName=Identity Object
ObjectType=0x9

[1018sub0]
ParameterName=Number of Entries
ObjectType=0x07
DataType=0x05
LowLimit=0x01
HighLimit=0x04
DefaultValue=0x04
AccessType=RO
PDOMapping=0

[1018sub1]
ParameterName=Vendor ID
ObjectType=0x07
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RO
PDOMapping=0

[1018sub2]
ParameterName=Product Code
ObjectType=0x07
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RO
PDOMapping=0

[1018sub3]
ParameterName=Module revision
ObjectType=0x07
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RO
PDOMapping=0

[1018sub4]
ParameterName=Serial number
ObjectType=0x07
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RO
PDOMapping=0

[OptionalObjects]
SupportedObjects=55
1=0x1003
2=0x1005
3=0x1008
4=0x1009
5=0x100a
6=0x100c
7=0x100d
8=0x1010
9=0x1011
10=0x1014
11=0x1016
12=0x1017
13=0x1400
14=0x1405
15=0x1414
16=0x1600
17=0x1605
18=0x1614
19=0x1800
20=0x1805
21=0x1814
22=0x1a00
23=0x1a05
24=0x1a14
25=0x603F
26=0x6040
27=0x6041
28=0x6042
29=0x6043 
30=0x6044
31=0x6046 
32=0x6048 
33=0x6049
34=0x605d 
35=0x6060 
36=0x6061 
37=0x6064
38=0x6069 
39=0x606b
40=0x606c 
41=0x6071
42=0x6072
43=0x6073
44=0x6077
45=0x607A
46=0x6081
47=0x6083
48=0x6084
49=0x6098
50=0x6099
51=0x60ff 
52=0x6402
53=0x6502
54=0x6504
55=0x6505

[1003]
SubNumber=6
ParameterName=Pre Defined Error Field
ObjectType=0x8

[1003sub0]
ParameterName=Number Of Errors
ObjectType=0x7
DataType=0x0005
LowLimit=0x0000
HighLimit=0x0005
DefaultValue=0x0000
AccessType=RW
PDOMapping=0

[1003sub1]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x00000000
AccessType=RO
PDOMapping=0

[1003sub2]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x00000000
AccessType=RO
PDOMapping=0

[1003sub3]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x00000000
AccessType=RO
PDOMapping=0

[1003sub4]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x00000000
AccessType=RO
PDOMapping=0

[1003sub5]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x00000000
AccessType=RO
PDOMapping=0

[1005]
ParameterName=COB-ID Sync Message
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=0x80000080
AccessType=rw
PDOMapping=0

[1008]
ParameterName=Manufacturer Device Name
ObjectType=0x7
DataType=0x0009
DefaultValue=FCAN-01
AccessType=Const
PDOMapping=0

[1009]
ParameterName=Manufacturer Hardware Version
ObjectType=0x7
DataType=0x0009
DefaultValue=1.0
AccessType=Const
PDOMapping=0

[100A]
ParameterName=Manufacturer Software Version
ObjectType=0x7
DataType=0x0009
DefaultValue=V.1.15
AccessType=Const
PDOMapping=0

[100C]
ParameterName=Guard Time
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=rw
PDOMapping=0

[100D]
ParameterName=Life Time Factor
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=0
AccessType=rw
PDOMapping=0

[1010]
SubNumber=5
ParameterName=Store Parameters
ObjectType=0x8

[1010sub0]
ParameterName=Largest Subindex Supported
ObjectType=0x7
DataType=0x0005
LowLimit=1
HighLimit=127
DefaultValue=4
AccessType=RO
PDOMapping=0

[1010sub1]
ParameterName=Save All Parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1010sub2]
ParameterName=Save Communication parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1010sub3]
ParameterName=Save Application parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1010sub4]
ParameterName=Save Drive parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1011]
SubNumber=5
ParameterName=Restore Dafault Parameters
ObjectType=0x8

[1011sub0]
ParameterName=Largest Subindex Supported
ObjectType=0x7
DataType=0x0005
LowLimit=1
HighLimit=127
DefaultValue=4
AccessType=RO
PDOMapping=0

[1011sub1]
ParameterName=Restore All Default Parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1011sub2]
ParameterName=Restore Communication Default Parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1011sub3]
ParameterName=Restore Application Default Parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1011sub4]
ParameterName=Restore Drive Default Parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1014]
ParameterName=COB-ID Emergency Message
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x80
AccessType=rw
PDOMapping=0

[1016]
SubNumber=2
ParameterName=Consumer Heartbeat Time
ObjectType=0x8

[1016sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=1
HighLimit=127
DefaultValue=1
AccessType=ro
PDOMapping=0

[1016sub1]
ParameterName=Consumer Heartbeat Time
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0x007FFFFF
DefaultValue=0x00000000
AccessType=rw
PDOMapping=0

[1017]
ParameterName=Producer Heartbeat Time
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=rw
PDOMapping=0

[1400]
SubNumber=5
ParameterName=Receive PDO 1 Parameter
ObjectType=0x9

[1400sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=5
DefaultValue=5
AccessType=RO
PDOMapping=0

[1400sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x200
AccessType=RW
PDOMapping=0

[1400sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=255
AccessType=RW
PDOMapping=0

[1400sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0

[1400sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0



[1405]
SubNumber=5
ParameterName=Receive PDO 6 Parameter
ObjectType=0x9

[1405sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=5
DefaultValue=5
AccessType=RO
PDOMapping=0

[1405sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x80000300
AccessType=RW
PDOMapping=0

[1405sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=255
AccessType=RW
PDOMapping=0

[1405sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0

[1405sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0


[1414]
SubNumber=5
ParameterName=Receive PDO 21 Parameter
ObjectType=0x9

[1414sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=5
DefaultValue=5
AccessType=RO
PDOMapping=0

[1414sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x80000400
AccessType=RW
PDOMapping=0

[1414sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=254
AccessType=RW
PDOMapping=0

[1414sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0

[1414sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0


[1600]
SubNumber=5
ParameterName=Receive PDO 1 Mapping
ObjectType=0x9

[1600sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=4
DefaultValue=1
AccessType=RW
PDOMapping=0

[1600sub1]
ParameterName=PDO Mapping Entry	1
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x60400010
AccessType=RW
PDOMapping=0

[1600sub2]
ParameterName=PDO Mapping Entry	2
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1600sub3]
ParameterName=PDO Mapping Entry	3
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1600sub4]
ParameterName=PDO Mapping Entry	4
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1605]
SubNumber=5
ParameterName=Receive PDO 6 Mapping
ObjectType=0x9

[1605sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=4
DefaultValue=1
AccessType=RW
PDOMapping=0

[1605sub1]		
ParameterName=PDO Mapping Entry 1
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x60400010
AccessType=RW
PDOMapping=0

[1605sub2]		
ParameterName=PDO Mapping Entry 2
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1605sub3]		
ParameterName=PDO Mapping Entry 3
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1605sub4]		
ParameterName=PDO Mapping Entry 4
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1614]
SubNumber=5
ParameterName=Receive PDO 21 Mapping
ObjectType=0x9

[1614sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=4
DefaultValue=0
AccessType=RW
PDOMapping=0

[1614sub1]		
ParameterName=PDO Mapping Entry 1
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1614sub2]		
ParameterName=PDO Mapping Entry 2
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1614sub3]		
ParameterName=PDO Mapping Entry 3
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1614sub4]		
ParameterName=PDO Mapping Entry 4
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0


[1800]
SubNumber=5
ParameterName=Transmit PDO 1 Parameter
ObjectType=0x9

[1800sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=5
DefaultValue=5
AccessType=RO
PDOMapping=0

[1800sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x180
AccessType=RW
PDOMapping=0

[1800sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=255
AccessType=RW
PDOMapping=0

[1800sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0

[1800sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0


[1805]
SubNumber=5
ParameterName=Transmit PDO 6 Parameter
ObjectType=0x9

[1805sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=5
DefaultValue=5
AccessType=RO
PDOMapping=0

[1805sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x80000280
AccessType=RW
PDOMapping=0

[1805sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=255
AccessType=RW
PDOMapping=0

[1805sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0

[1805sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0

[1814]
SubNumber=5
ParameterName=Transmit PDO 21 Parameter
ObjectType=0x9

[1814sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=5
DefaultValue=5
AccessType=RO
PDOMapping=0

[1814sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x80000380
AccessType=RW
PDOMapping=0

[1814sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=254
AccessType=RW
PDOMapping=0

[1814sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0

[1814sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0


[1A00]
SubNumber=5
ParameterName=Transmit PDO 1 Mapping
ObjectType=0x9

[1A00sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=4
DefaultValue=1
AccessType=RW
PDOMapping=0

[1A00sub1]
ParameterName=PDO Mapping Entry	1
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x60410010
AccessType=RW
PDOMapping=0

[1A00sub2]
ParameterName=PDO Mapping Entry	2
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A00sub3]
ParameterName=PDO Mapping Entry	3
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A00sub4]
ParameterName=PDO Mapping Entry	4
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A05]
SubNumber=5
ParameterName=Transmit PDO 6 Mapping
ObjectType=0x9

[1A05sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=4
DefaultValue=1
AccessType=RW
PDOMapping=0

[1A05sub1]
ParameterName=PDO Mapping Entry 1
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x60410010
AccessType=RW
PDOMapping=0

[1A05sub2]
ParameterName=PDO Mapping Entry 2
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A05sub3]
ParameterName=PDO Mapping Entry 3
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A05sub4]
ParameterName=PDO Mapping Entry 4
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A14]
SubNumber=5
ParameterName=Transmit PDO 21 Mapping
ObjectType=0x9

[1A14sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=4
DefaultValue=0
AccessType=RW
PDOMapping=0

[1A14sub1]
ParameterName=PDO Mapping Entry 1
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A14sub2]
ParameterName=PDO Mapping Entry 2
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A14sub3]
ParameterName=PDO Mapping Entry 3
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A14sub4]
ParameterName=PDO Mapping Entry 4
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0
;-----------------------------------------------------------------------------
;- DS402 Profile Objects -
;-----------------------------------------------------------------------------
[6502]
ParameterName=Supported drive modes
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RO
PDOMapping=0


[6504]
ParameterName=Drive manufacturer
ObjectType=0x7
DataType=0x0009
DefaultValue=
AccessType=Const
PDOMapping=0

[6505]
ParameterName=http drive catalog address
ObjectType=0x7
DataType=0x0009
DefaultValue=
AccessType=Const
PDOMapping=0


[603F]
ParameterName=Error Code
ObjectType=0x7
DataType=0x0006
LowLimit=0x0000
HighLimit=0xFFFF
DefaultValue=0x0000
AccessType=RO
PDOMapping=1

[6040]
ParameterName=Control Word
ObjectType=0x7
DataType=0x0006
LowLimit=0x0000
HighLimit=0xFFFF
DefaultValue=0x0000
AccessType=RWW
PDOMapping=1

[6041]
ParameterName=Status Word
ObjectType=0x7
DataType=0x0006
LowLimit=0x0000
HighLimit=0xFFFF
DefaultValue=0x0000
AccessType=RO
PDOMapping=1

[6042]
ParameterName=Vl Target Velocity
ObjectType=0x7
DataType=0x0003
LowLimit=0x8000
HighLimit=0x7FFF
DefaultValue=0x0000
AccessType=RWW
PDOMapping=1

[6043]
ParameterName=Vl Velocity Demand
ObjectType=0x7
DataType=0x0003
LowLimit=0x8000
HighLimit=0x7FFF
DefaultValue=0x0000
AccessType=RO
PDOMapping=1

[6044]
ParameterName=Vl Control Effort
ObjectType=0x7
DataType=0x0003
LowLimit=0x8000
HighLimit=0x7FFF
DefaultValue=0x0000
AccessType=RO
PDOMapping=1

[6046]
SubNumber=3
ParameterName=Vl Velocity Min Max Amount
ObjectType=0x8

[6046sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=2
DefaultValue=2
AccessType=RO
PDOMapping=0

[6046sub1]
ParameterName=Vl Velocity Min Amount
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RWW
PDOMapping=1

[6046sub2]
ParameterName=Vl Velocity Max Amount
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RWW
PDOMapping=1

[6048]
SubNumber=3
ParameterName=Vl Velocity Acceleration
ObjectType=0x9

[6048sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=2
DefaultValue=2
AccessType=RO
PDOMapping=0

[6048sub1]
ParameterName=Delta Speed
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RWW
PDOMapping=1

[6048sub2]
ParameterName=Delta Time
ObjectType=0x7
DataType=0x0006
LowLimit=0x0000
HighLimit=0xFFFF
AccessType=RWW
PDOMapping=1

[6049]
SubNumber=3
ParameterName=Vl Velocity Deceleration
ObjectType=0x9

[6049sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=2
DefaultValue=2
AccessType=RO
PDOMapping=0

[6049sub1]
ParameterName=Delta Speed
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RWW
PDOMapping=1

[6049sub2]
ParameterName=Delta Time
ObjectType=0x7
DataType=0x0006
LowLimit=0x0000
HighLimit=0xFFFF
AccessType=RWW
PDOMapping=0

[605D]
ParameterName=Halt option code
ObjectType=0x7
DataType=0x0003
LowLimit=0x0
HighLimit=0x4
DefaultValue=1
AccessType=RW
PDOMapping=0

[6060]  
ParameterName=Mode of Operation
ObjectType=0x7
DataType=0x0002
LowLimit=0x80
HighLimit=0x7F
DefaultValue=0
AccessType=RW
PDOMapping=0

[6061]  
ParameterName=Mode of Operation Display
ObjectType=0x7
DataType=0x0002
LowLimit=0x80
HighLimit=0x7F
DefaultValue=0
AccessType=RO
PDOMapping=0

[6064]
ParameterName=Position actual value
ObjectType=0x7
DataType=0x0004
DefaultValue=0
LowLimit=0x80000000
HighLimit=0x7FFFFFFF
AccessType=RO
PDOMapping=1

[6069]
ParameterName=Velocity sensor actual value
ObjectType=0x7
DataType=0x0004
DefaultValue=0
LowLimit=0x80000000
HighLimit=0x7FFFFFFF
AccessType=RO
PDOMapping=1

[6071]
ParameterName=Target torque
ObjectType=0x7
DataType=0x0003
LowLimit=0x8000
HighLimit=0x7FFF
DefaultValue=0x0000
AccessType=RWW
PDOMapping=1

[6072]
ParameterName=Max torque
ObjectType=0x7
DataType=0x0006
LowLimit=0x0000
HighLimit=0xFFFF
DefaultValue=0x0000
AccessType=RWW
PDOMapping=1

[6073]
ParameterName=Max current
ObjectType=0x7
DataType=0x0006
LowLimit=0x0000
HighLimit=0xFFFF
DefaultValue=0x0000
AccessType=RWW
PDOMapping=1

[6077]
ParameterName=Torque actual value
ObjectType=0x7
DataType=0x0003
LowLimit=0x8000
HighLimit=0x7FFF
DefaultValue=0x0000
AccessType=RO
PDOMapping=1

[607A]
ParameterName=Target position
ObjectType=0x7
DataType=0x0004
DefaultValue=0
LowLimit=0x80000000
HighLimit=0x7FFFFFFF
AccessType=RWW
PDOMapping=1

[6081]
ParameterName=Profile velocity
ObjectType=0x7
DataType=0x0007
DefaultValue=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RWW
PDOMapping=1

[6083]
ParameterName=Profile acceleration
ObjectType=0x7
DataType=0x0007
DefaultValue=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RWW
PDOMapping=1

[6084]
ParameterName=Profile deceleration
ObjectType=0x7
DataType=0x0007
DefaultValue=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RWW
PDOMapping=1

[606C]  
ParameterName=Velocity actual value 
ObjectType=0x7
DataType=0x0004
DefaultValue=0
LowLimit=0x80000000
HighLimit=0x7FFFFFFF
AccessType=RO
PDOMapping=1

[606B]
ParameterName=Velocity demand value
ObjectType=0x7
DataType=0x0004
DefaultValue=0
LowLimit=0x80000000
HighLimit=0x7FFFFFFF
AccessType=RO
PDOMapping=1

[6098]  
ParameterName=Homing method
ObjectType=0x7
DataType=0x0002
LowLimit=0x80
HighLimit=0x7F
DefaultValue=0
AccessType=RW
PDOMapping=0

[6099]
SubNumber=3
ParameterName=Homing speeds
ObjectType=0x9

[6099sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=2
DefaultValue=2
AccessType=RO
PDOMapping=0

[6099sub1]
ParameterName=Speed during search for switch
ObjectType=0x7
DataType=0x0007
DefaultValue=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RWW
PDOMapping=1

[6099sub2]
ParameterName=Speed during search for zero
ObjectType=0x7
DataType=0x0007
DefaultValue=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RWW
PDOMapping=1

[60FF]
ParameterName=Target velocity
ObjectType=0x7
DataType=0x0004
DefaultValue=0
LowLimit=0x80000000
HighLimit=0x7FFFFFFF
AccessType=RWW
PDOMapping=1

[6402]
ParameterName=Motor type
ObjectType=0x7
DataType=0x0006
LowLimit=0x0000
HighLimit=0xFFFF
DefaultValue=0x0000
AccessType=RO
PDOMapping=1




[ManufacturerObjects]
SupportedObjects=56
1=0x2000 
2=0x2001 
3=0x2002 
4=0x2003 
5=0x2004 
6=0x2005 
7=0x2006
8=0x2100 
9=0x4001
10=0x4003
11=0x4004
12=0x4005
13=0x4006
14=0x4007
15=0x400a
16=0x400b
17=0x400c
18=0x400d
19=0x400f
20=0x4013
21=0x4014
22=0x4015
23=0x4016
24=0x4017
25=0x4018
26=0x4019
27=0x401a
28=0x401c
29=0x401e
30=0x401f
31=0x4020
32=0x4022
33=0x4023
34=0x4024
35=0x4025
36=0x4028
37=0x4029
38=0x402b
39=0x402c
40=0x402d
41=0x402e
42=0x402f
43=0x4031
44=0x4032
45=0x4033
46=0x4034
47=0x4035
48=0x403a
49=0x4047
50=0x404c
51=0x404d
52=0x405f
53=0x4060
54=0x4061
55=0x4062
56=0x4063


;-----------------------------------------------------
; Drive Parameter Group 00 "DATA SET"
;-----------------------------------------------------

[2000]
SubNumber=0x03
ParameterName=Group 00 PROCESS DATA
ObjectType=0x009

[2000Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x06
DefaultValue=0x06
AccessType=RO
PDOMapping=0

[2000Sub3]
ParameterName=REFERENCE 2
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[2000Sub6]
ParameterName=ACTUAL VALUE 2
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=0
PDOMapping=1

[2001]
ParameterName=T32 CW
ObjectType=0x7
DataType=0x0007
DefaultValue=0
LowLimit=0x0000000
HighLimit=0xFFFFFFFF
AccessType=RWW
PDOMapping=1

[2002]
ParameterName=T32 Ref1
ObjectType=0x7
DataType=0x0004
DefaultValue=0
LowLimit=0x80000000
HighLimit=0x7FFFFFFF
AccessType=RWW
PDOMapping=1

[2003]
ParameterName=T32 Ref2
ObjectType=0x7
DataType=0x0004
DefaultValue=0
LowLimit=0x80000000
HighLimit=0x7FFFFFFF
AccessType=RWW
PDOMapping=1

[2004]
ParameterName=T32 SW
ObjectType=0x7
DataType=0x0007
DefaultValue=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RO
PDOMapping=1

[2005]
ParameterName=T32 Act1
ObjectType=0x7
DataType=0x0004
DefaultValue=0
LowLimit=0x80000000
HighLimit=0x7FFFFFFF
AccessType=RO
PDOMapping=1

[2006]
ParameterName=T32 Act2
ObjectType=0x7
DataType=0x0004
DefaultValue=0
LowLimit=0x80000000
HighLimit=0x7FFFFFFF
AccessType=RO
PDOMapping=1

[2100]
SubNumber=0x06
ParameterName=Alarm codes
ObjectType=0x009

[2100Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x06
DefaultValue=0x05
AccessType=RO
PDOMapping=0

[2100Sub1]
ParameterName=Alarm code 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[2100Sub2]
ParameterName=Alarm code 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[2100Sub3]
ParameterName=Alarm code 3
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[2100Sub4]
ParameterName=Alarm code 4
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[2100Sub5]
ParameterName=Alarm code 5
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 1 Actual values
;******************************************************

[4001]
SubNumber=0x25
ParameterName=Group 1 Actual values
ObjectType=0x009

[4001Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x45
DefaultValue=0x44
AccessType=RO
PDOMapping=0

[4001Sub1]
ParameterName=01.01 Motor speed used
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub2]
ParameterName=01.02 Motor speed estimated
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub3]
ParameterName=01.03 Motor speed %
ObjectType=0x7
DataType=0x4
LowLimit=-100000
HighLimit=100000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub6]
ParameterName=01.06 Output frequency
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub7]
ParameterName=01.07 Motor current
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub8]
ParameterName=01.08 Motor current % of motor nom
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub9]
ParameterName=01.09 Motor current % of drive nom
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001SubA]
ParameterName=01.10 Motor torque
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001SubB]
ParameterName=01.11 DC voltage
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=200000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001SubD]
ParameterName=01.13 Output voltage
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=2000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001SubE]
ParameterName=01.14 Output power
ObjectType=0x7
DataType=0x4
LowLimit=-3276800
HighLimit=3276700
AccessType=RO
DefaultValue=
PDOMapping=1

[4001SubF]
ParameterName=01.15 Output power % of motor nom
ObjectType=0x7
DataType=0x4
LowLimit=-30000
HighLimit=30000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub10]
ParameterName=01.16 Output power % of drive nom
ObjectType=0x7
DataType=0x4
LowLimit=-30000
HighLimit=30000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub11]
ParameterName=01.17 Motor shaft power
ObjectType=0x7
DataType=0x4
LowLimit=-3276800
HighLimit=3276700
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub12]
ParameterName=01.18 Inverter GWh counter
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub13]
ParameterName=01.19 Inverter MWh counter
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=1000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub14]
ParameterName=01.20 Inverter kWh counter
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub18]
ParameterName=01.24 Flux actual %
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=200
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub1E]
ParameterName=01.30 Nominal torque scale
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4000000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub32]
ParameterName=01.50 Current hour kWh
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub33]
ParameterName=01.51 Previous hour kWh
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub34]
ParameterName=01.52 Current day kWh
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub35]
ParameterName=01.53 Previous day kWh
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub36]
ParameterName=01.54 Cumulative inverter energy
ObjectType=0x7
DataType=0x4
LowLimit=-2000000000
HighLimit=2000000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub37]
ParameterName=01.55 Inverter GWh counter (resettable)
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[4001Sub38]
ParameterName=01.56 Inverter MWh counter (resettable)
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=1000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4001Sub39]
ParameterName=01.57 Inverter kWh counter (resettable)
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4001Sub3A]
ParameterName=01.58 Cumulative inverter energy (resettable)
ObjectType=0x7
DataType=0x4
LowLimit=-2000000000
HighLimit=2000000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4001Sub3D]
ParameterName=01.61 Abs motor speed used
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub3E]
ParameterName=01.62 Abs motor speed %
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub3F]
ParameterName=01.63 Abs output frequency
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=50000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub40]
ParameterName=01.64 Abs motor torque
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=16000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub41]
ParameterName=01.65 Abs output power
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=3276700
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub42]
ParameterName=01.66 Abs output power % motor nom
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub43]
ParameterName=01.67 Abs output power % drive nom
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RO
DefaultValue=
PDOMapping=1

[4001Sub44]
ParameterName=01.68 Abs motor shaft power
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=3276700
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 3 Input references
;******************************************************

[4003]
SubNumber=0x7
ParameterName=Group 3 Input references
ObjectType=0x009

[4003Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0xB
DefaultValue=0xA
AccessType=RO
PDOMapping=0

[4003Sub1]
ParameterName=03.01 Panel reference
ObjectType=0x7
DataType=0x4
LowLimit=-10000000
HighLimit=10000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4003Sub2]
ParameterName=03.02 Panel reference remote
ObjectType=0x7
DataType=0x4
LowLimit=-10000000
HighLimit=10000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4003Sub5]
ParameterName=03.05 FB A reference 1
ObjectType=0x7
DataType=0x4
LowLimit=-10000000
HighLimit=10000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4003Sub6]
ParameterName=03.06 FB A reference 2
ObjectType=0x7
DataType=0x4
LowLimit=-10000000
HighLimit=10000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4003Sub9]
ParameterName=03.09 EFB reference 1
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4003SubA]
ParameterName=03.10 EFB reference 2
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 4 Warnings and faults
;******************************************************

[4004]
SubNumber=0xD
ParameterName=Group 4 Warnings and faults
ObjectType=0x009

[4004Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x13
DefaultValue=0x12
AccessType=RO
PDOMapping=0

[4004Sub1]
ParameterName=04.01 Tripping fault
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4004Sub2]
ParameterName=04.02 Active fault 2
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4004Sub3]
ParameterName=04.03 Active fault 3
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4004Sub6]
ParameterName=04.06 Active warning 1
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4004Sub7]
ParameterName=04.07 Active warning 2
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4004Sub8]
ParameterName=04.08 Active warning 3
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4004SubB]
ParameterName=04.11 Latest fault
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4004SubC]
ParameterName=04.12 2nd latest fault
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4004SubD]
ParameterName=04.13 3rd latest fault
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4004Sub10]
ParameterName=04.16 Latest warning
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4004Sub11]
ParameterName=04.17 2nd latest warning
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4004Sub12]
ParameterName=04.18 3rd latest warning
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 5 Diagnostics
;******************************************************

[4005]
SubNumber=0x8
ParameterName=Group 5 Diagnostics
ObjectType=0x009

[4005Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x17
DefaultValue=0x16
AccessType=RO
PDOMapping=0

[4005Sub1]
ParameterName=05.01 On-time counter
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4005Sub2]
ParameterName=05.02 Run-time counter
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4005Sub3]
ParameterName=05.03 Hours run
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[4005Sub4]
ParameterName=05.04 Fan on-time counter
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[4005SubA]
ParameterName=05.10 Control board temperature
ObjectType=0x7
DataType=0x4
LowLimit=-100
HighLimit=300
AccessType=RO
DefaultValue=
PDOMapping=1

[4005SubB]
ParameterName=05.11 Inverter temperature
ObjectType=0x7
DataType=0x4
LowLimit=-400
HighLimit=1600
AccessType=RO
DefaultValue=
PDOMapping=1

[4005Sub16]
ParameterName=05.22 Diagnostic word 3
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 6 Control and status words
;******************************************************

[4006]
SubNumber=0xD
ParameterName=Group 6 Control and status words
ObjectType=0x009

[4006Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x22
DefaultValue=0x21
AccessType=RO
PDOMapping=0

[4006Sub1]
ParameterName=06.01 Main control word
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4006SubB]
ParameterName=06.11 Main status word
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4006Sub10]
ParameterName=06.16 Drive status word 1
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4006Sub11]
ParameterName=06.17 Drive status word 2
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4006Sub12]
ParameterName=06.18 Start inhibit status word
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4006Sub13]
ParameterName=06.19 Speed control status word
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4006Sub14]
ParameterName=06.20 Constant speed status word
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4006Sub15]
ParameterName=06.21 Drive status word 3
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4006Sub1E]
ParameterName=06.30 MSW bit 11 selection
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=2
PDOMapping=1

[4006Sub1F]
ParameterName=06.31 MSW bit 12 selection
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=2
PDOMapping=1

[4006Sub20]
ParameterName=06.32 MSW bit 13 selection
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4006Sub21]
ParameterName=06.33 MSW bit 14 selection
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 7 System info
;******************************************************

[4007]
SubNumber=0xB
ParameterName=Group 7 System info
ObjectType=0x009

[4007Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x20
DefaultValue=0x1F
AccessType=RO
PDOMapping=0

[4007Sub3]
ParameterName=07.03 Drive rating id
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RO
DefaultValue=
PDOMapping=1

[4007Sub4]
ParameterName=07.04 Firmware name
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[4007Sub5]
ParameterName=07.05 Firmware version
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[4007Sub6]
ParameterName=07.06 Loading package name
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[4007Sub7]
ParameterName=07.07 Loading package version
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[4007SubB]
ParameterName=07.11 Cpu usage
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=100
AccessType=RO
DefaultValue=
PDOMapping=1

[4007Sub19]
ParameterName=07.25 Customization package name
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[4007Sub1A]
ParameterName=07.26 Customization package version
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[4007Sub1E]
ParameterName=07.30 Adaptive program status
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4007Sub1F]
ParameterName=07.31 AP sequence state
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=20
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 10 Standard DI, RO
;******************************************************

[400A]
SubNumber=0x14
ParameterName=Group 10 Standard DI, RO
ObjectType=0x009

[400ASub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x68
DefaultValue=0x67
AccessType=RO
PDOMapping=0

[400ASub2]
ParameterName=10.02 DI delayed status
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[400ASub3]
ParameterName=10.03 DI force selection
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[400ASub4]
ParameterName=10.04 DI forced data
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[400ASub15]
ParameterName=10.21 RO status
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[400ASub16]
ParameterName=10.22 RO force selection
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[400ASub17]
ParameterName=10.23 RO forced data
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[400ASub18]
ParameterName=10.24 RO1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=2
PDOMapping=1

[400ASub19]
ParameterName=10.25 RO1 ON delay
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400ASub1A]
ParameterName=10.26 RO1 OFF delay
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400ASub1B]
ParameterName=10.27 RO2 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=7
PDOMapping=1

[400ASub1C]
ParameterName=10.28 RO2 ON delay
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400ASub1D]
ParameterName=10.29 RO2 OFF delay
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400ASub1E]
ParameterName=10.30 RO3 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=15
PDOMapping=1

[400ASub1F]
ParameterName=10.31 RO3 ON delay
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400ASub20]
ParameterName=10.32 RO3 OFF delay
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400ASub63]
ParameterName=10.99 RO/DIO control word
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[400ASub65]
ParameterName=10.101 RO1 toggle counter
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400ASub66]
ParameterName=10.102 RO2 toggle counter
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400ASub67]
ParameterName=10.103 RO3 toggle counter
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967000
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 11 Standard DIO, FI, FO
;******************************************************

[400B]
SubNumber=0x8
ParameterName=Group 11 Standard DIO, FI, FO
ObjectType=0x009

[400BSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x2E
DefaultValue=0x2D
AccessType=RO
PDOMapping=0

[400BSub15]
ParameterName=11.21 DI5 configuration
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[400BSub26]
ParameterName=11.38 Freq in 1 actual value
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=16000
AccessType=RO
DefaultValue=
PDOMapping=1

[400BSub27]
ParameterName=11.39 Freq in 1 scaled value
ObjectType=0x7
DataType=0x4
LowLimit=-32768000
HighLimit=32767000
AccessType=RO
DefaultValue=
PDOMapping=1

[400BSub2A]
ParameterName=11.42 Freq in 1 min
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=16000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400BSub2B]
ParameterName=11.43 Freq in 1 max
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=16000
AccessType=RW
DefaultValue=16000
PDOMapping=1

[400BSub2C]
ParameterName=11.44 Freq in 1 at scaled min
ObjectType=0x7
DataType=0x4
LowLimit=-32768000
HighLimit=32767000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400BSub2D]
ParameterName=11.45 Freq in 1 at scaled max
ObjectType=0x7
DataType=0x4
LowLimit=-32768000
HighLimit=32767000
AccessType=RW
DefaultValue=1500000
PDOMapping=1

;******************************************************
; Drive Parameter Group 12 Standard AI
;******************************************************

[400C]
SubNumber=0x18
ParameterName=Group 12 Standard AI
ObjectType=0x009

[400CSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x67
DefaultValue=0x66
AccessType=RO
PDOMapping=0

[400CSub2]
ParameterName=12.02 AI force selection
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[400CSub3]
ParameterName=12.03 AI supervision function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[400CSub4]
ParameterName=12.04 AI supervision selection
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[400CSubB]
ParameterName=12.11 AI1 actual value
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[400CSubC]
ParameterName=12.12 AI1 scaled value
ObjectType=0x7
DataType=0x4
LowLimit=-32768000
HighLimit=32767000
AccessType=RO
DefaultValue=
PDOMapping=1

[400CSubD]
ParameterName=12.13 AI1 forced value
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400CSubF]
ParameterName=12.15 AI1 unit selection
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=2
PDOMapping=1

[400CSub10]
ParameterName=12.16 AI1 filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=100
PDOMapping=1

[400CSub11]
ParameterName=12.17 AI1 min
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400CSub12]
ParameterName=12.18 AI1 max
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=10000
PDOMapping=1

[400CSub13]
ParameterName=12.19 AI1 scaled at AI1 min
ObjectType=0x7
DataType=0x4
LowLimit=-32768000
HighLimit=32767000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400CSub14]
ParameterName=12.20 AI1 scaled at AI1 max
ObjectType=0x7
DataType=0x4
LowLimit=-32768000
HighLimit=32767000
AccessType=RW
DefaultValue=50000
PDOMapping=1

[400CSub15]
ParameterName=12.21 AI2 actual value
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=20000
AccessType=RO
DefaultValue=
PDOMapping=1

[400CSub16]
ParameterName=12.22 AI2 scaled value
ObjectType=0x7
DataType=0x4
LowLimit=-32768000
HighLimit=32767000
AccessType=RO
DefaultValue=
PDOMapping=1

[400CSub17]
ParameterName=12.23 AI2 forced value
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=20000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400CSub19]
ParameterName=12.25 AI2 unit selection
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=10
PDOMapping=1

[400CSub1A]
ParameterName=12.26 AI2 filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=100
PDOMapping=1

[400CSub1B]
ParameterName=12.27 AI2 min
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=20000
AccessType=RW
DefaultValue=4000
PDOMapping=1

[400CSub1C]
ParameterName=12.28 AI2 max
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=20000
AccessType=RW
DefaultValue=20000
PDOMapping=1

[400CSub1D]
ParameterName=12.29 AI2 scaled at AI2 min
ObjectType=0x7
DataType=0x4
LowLimit=-32768000
HighLimit=32767000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400CSub1E]
ParameterName=12.30 AI2 scaled at AI2 max
ObjectType=0x7
DataType=0x4
LowLimit=-32768000
HighLimit=32767000
AccessType=RW
DefaultValue=50000
PDOMapping=1

[400CSub65]
ParameterName=12.101 AI1 percent value
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[400CSub66]
ParameterName=12.102 AI2 percent value
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 13 Standard AO
;******************************************************

[400D]
SubNumber=0x15
ParameterName=Group 13 Standard AO
ObjectType=0x009

[400DSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x5D
DefaultValue=0x5C
AccessType=RO
PDOMapping=0

[400DSub2]
ParameterName=13.02 AO force selection
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[400DSubB]
ParameterName=13.11 AO1 actual value
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=22000
AccessType=RO
DefaultValue=
PDOMapping=1

[400DSubC]
ParameterName=13.12 AO1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=3
PDOMapping=1

[400DSubD]
ParameterName=13.13 AO1 forced value
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=22000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400DSubF]
ParameterName=13.15 AO1 unit selection
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=10
PDOMapping=1

[400DSub10]
ParameterName=13.16 AO1 filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=100
PDOMapping=1

[400DSub11]
ParameterName=13.17 AO1 source min
ObjectType=0x7
DataType=0x4
LowLimit=-327680
HighLimit=327670
AccessType=RW
DefaultValue=0
PDOMapping=1

[400DSub12]
ParameterName=13.18 AO1 source max
ObjectType=0x7
DataType=0x4
LowLimit=-327680
HighLimit=327670
AccessType=RW
DefaultValue=500
PDOMapping=1

[400DSub13]
ParameterName=13.19 AO1 out at AO1 src min
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=22000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400DSub14]
ParameterName=13.20 AO1 out at AO1 src max
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=22000
AccessType=RW
DefaultValue=20000
PDOMapping=1

[400DSub15]
ParameterName=13.21 AO2 actual value
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=22000
AccessType=RO
DefaultValue=
PDOMapping=1

[400DSub16]
ParameterName=13.22 AO2 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=4
PDOMapping=1

[400DSub17]
ParameterName=13.23 AO2 forced value
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=22000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400DSub1A]
ParameterName=13.26 AO2 filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=100
PDOMapping=1

[400DSub1B]
ParameterName=13.27 AO2 source min
ObjectType=0x7
DataType=0x4
LowLimit=-327680
HighLimit=327670
AccessType=RW
DefaultValue=0
PDOMapping=1

[400DSub1C]
ParameterName=13.28 AO2 source max
ObjectType=0x7
DataType=0x4
LowLimit=-327680
HighLimit=327670
AccessType=RW
DefaultValue=0
PDOMapping=1

[400DSub1D]
ParameterName=13.29 AO2 out at AO2 src min
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=22000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400DSub1E]
ParameterName=13.30 AO2 out at AO2 src max
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=22000
AccessType=RW
DefaultValue=20000
PDOMapping=1

[400DSub5B]
ParameterName=13.91 AO1 data storage
ObjectType=0x7
DataType=0x4
LowLimit=-32768
HighLimit=32767
AccessType=RW
DefaultValue=0
PDOMapping=1

[400DSub5C]
ParameterName=13.92 AO2 data storage
ObjectType=0x7
DataType=0x4
LowLimit=-32768
HighLimit=32767
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 15 I/O extension module
;******************************************************

[400F]
SubNumber=0x17
ParameterName=Group 15 I/O extension module
ObjectType=0x009

[400FSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x26
DefaultValue=0x25
AccessType=RO
PDOMapping=0

[400FSub1]
ParameterName=15.01 Extension module type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[400FSub2]
ParameterName=15.02 Detected extension module
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RO
DefaultValue=
PDOMapping=1

[400FSub3]
ParameterName=15.03 DI status
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[400FSub4]
ParameterName=15.04 RO/DO status
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[400FSub5]
ParameterName=15.05 RO/DO force selection
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSub6]
ParameterName=15.06 RO/DO forced data
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSub7]
ParameterName=15.07 RO4 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSub8]
ParameterName=15.08 RO4 ON delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSub9]
ParameterName=15.09 RO4 OFF delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSubA]
ParameterName=15.10 RO5 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSubB]
ParameterName=15.11 RO5 ON delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSubC]
ParameterName=15.12 RO5 OFF delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSub16]
ParameterName=15.22 DO1 configuration
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSub17]
ParameterName=15.23 DO1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSub18]
ParameterName=15.24 DO1 ON delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSub19]
ParameterName=15.25 DO1 OFF delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSub20]
ParameterName=15.32 Freq out 1 actual value
ObjectType=0x7
DataType=0x3
LowLimit=0
HighLimit=16000
AccessType=RO
DefaultValue=
PDOMapping=1

[400FSub21]
ParameterName=15.33 Freq out 1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[400FSub22]
ParameterName=15.34 Freq out 1 src min
ObjectType=0x7
DataType=0x4
LowLimit=-32768000
HighLimit=32767000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSub23]
ParameterName=15.35 Freq out 1 src max
ObjectType=0x7
DataType=0x4
LowLimit=-32768000
HighLimit=32767000
AccessType=RW
DefaultValue=1500000
PDOMapping=1

[400FSub24]
ParameterName=15.36 Freq out 1 at src min
ObjectType=0x7
DataType=0x3
LowLimit=0
HighLimit=16000
AccessType=RW
DefaultValue=0
PDOMapping=1

[400FSub25]
ParameterName=15.37 Freq out 1 at src max
ObjectType=0x7
DataType=0x3
LowLimit=0
HighLimit=16000
AccessType=RW
DefaultValue=16000
PDOMapping=1

;******************************************************
; Drive Parameter Group 19 Operation mode
;******************************************************

[4013]
SubNumber=0x7
ParameterName=Group 19 Operation mode
ObjectType=0x009

[4013Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x12
DefaultValue=0x11
AccessType=RO
PDOMapping=0

[4013Sub1]
ParameterName=19.01 Actual operation mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RO
DefaultValue=
PDOMapping=1

[4013SubB]
ParameterName=19.11 Ext1/Ext2 selection
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4013SubC]
ParameterName=19.12 Ext1 control mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=2
PDOMapping=1

[4013SubE]
ParameterName=19.14 Ext2 control mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=2
PDOMapping=1

[4013Sub10]
ParameterName=19.16 Local control mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4013Sub11]
ParameterName=19.17 Local control disable
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 20 Start/stop/direction
;******************************************************

[4014]
SubNumber=0x13
ParameterName=Group 20 Start/stop/direction
ObjectType=0x009

[4014Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x1C
DefaultValue=0x1B
AccessType=RO
PDOMapping=0

[4014Sub1]
ParameterName=20.01 Ext1 commands
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=2
PDOMapping=1

[4014Sub2]
ParameterName=20.02 Ext1 start trigger type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4014Sub3]
ParameterName=20.03 Ext1 in1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=2
PDOMapping=1

[4014Sub4]
ParameterName=20.04 Ext1 in2 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=3
PDOMapping=1

[4014Sub5]
ParameterName=20.05 Ext1 in3 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4014Sub6]
ParameterName=20.06 Ext2 commands
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4014Sub7]
ParameterName=20.07 Ext2 start trigger type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4014Sub8]
ParameterName=20.08 Ext2 in1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4014Sub9]
ParameterName=20.09 Ext2 in2 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4014SubA]
ParameterName=20.10 Ext2 in3 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4014SubB]
ParameterName=20.11 Run enable stop mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4014SubC]
ParameterName=20.12 Run enable 1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4014Sub13]
ParameterName=20.19 Enable start command
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4014Sub15]
ParameterName=20.21 Direction
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4014Sub16]
ParameterName=20.22 Enable to rotate
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4014Sub19]
ParameterName=20.25 Jogging enable
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4014Sub1A]
ParameterName=20.26 Jogging 1 start source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4014Sub1B]
ParameterName=20.27 Jogging 2 start source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 21 Start/stop mode
;******************************************************

[4015]
SubNumber=0x1A
ParameterName=Group 21 Start/stop mode
ObjectType=0x009

[4015Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x23
DefaultValue=0x22
AccessType=RO
PDOMapping=0

[4015Sub1]
ParameterName=21.01 Start mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=2
PDOMapping=1

[4015Sub2]
ParameterName=21.02 Magnetization time
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=500
PDOMapping=1

[4015Sub3]
ParameterName=21.03 Stop mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4015Sub4]
ParameterName=21.04 Emergency stop mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4015Sub5]
ParameterName=21.05 Emergency stop source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4015Sub6]
ParameterName=21.06 Zero speed limit
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=3000000
AccessType=RW
DefaultValue=3000
PDOMapping=1

[4015Sub7]
ParameterName=21.07 Zero speed delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4015Sub8]
ParameterName=21.08 DC current control
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[4015Sub9]
ParameterName=21.09 DC hold speed
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=500
PDOMapping=1

[4015SubA]
ParameterName=21.10 DC current reference
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1000
AccessType=RW
DefaultValue=300
PDOMapping=1

[4015SubB]
ParameterName=21.11 Post magnetization time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=3000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4015SubE]
ParameterName=21.14 Pre-heating input source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4015Sub10]
ParameterName=21.16 Pre-heating current
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=300
AccessType=RW
DefaultValue=0
PDOMapping=1

[4015Sub12]
ParameterName=21.18 Auto restart time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100
AccessType=RW
DefaultValue=100
PDOMapping=1

[4015Sub13]
ParameterName=21.19 Scalar start mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4015Sub15]
ParameterName=21.21 DC hold frequency
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=500
PDOMapping=1

[4015Sub16]
ParameterName=21.22 Start delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=6000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4015Sub17]
ParameterName=21.23 Smooth start
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4015Sub18]
ParameterName=21.24 Smooth start current
ObjectType=0x7
DataType=0x4
LowLimit=100
HighLimit=1000
AccessType=RW
DefaultValue=500
PDOMapping=1

[4015Sub19]
ParameterName=21.25 Smooth start speed
ObjectType=0x7
DataType=0x4
LowLimit=20
HighLimit=1000
AccessType=RW
DefaultValue=100
PDOMapping=1

[4015Sub1A]
ParameterName=21.26 Torque boost current
ObjectType=0x7
DataType=0x4
LowLimit=150
HighLimit=3000
AccessType=RW
DefaultValue=1000
PDOMapping=1

[4015Sub1E]
ParameterName=21.30 Speed compensated stop mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4015Sub1F]
ParameterName=21.31 Speed comp stop delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4015Sub20]
ParameterName=21.32 Speed comp stop threshold
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100
AccessType=RW
DefaultValue=10
PDOMapping=1

[4015Sub22]
ParameterName=21.34 Force auto restart
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 22 Speed reference selection
;******************************************************

[4016]
SubNumber=0x27
ParameterName=Group 22 Speed reference selection
ObjectType=0x009

[4016Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x58
DefaultValue=0x57
AccessType=RO
PDOMapping=0

[4016Sub1]
ParameterName=22.01 Speed ref unlimited
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4016SubB]
ParameterName=22.11 Ext1 speed ref1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4016SubC]
ParameterName=22.12 Ext1 speed ref2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016SubD]
ParameterName=22.13 Ext1 speed function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub12]
ParameterName=22.18 Ext2 speed ref1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub13]
ParameterName=22.19 Ext2 speed ref2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub14]
ParameterName=22.20 Ext2 speed function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub15]
ParameterName=22.21 Constant speed function
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1
PDOMapping=1

[4016Sub16]
ParameterName=22.22 Constant speed sel1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=4
PDOMapping=1

[4016Sub17]
ParameterName=22.23 Constant speed sel2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=5
PDOMapping=1

[4016Sub18]
ParameterName=22.24 Constant speed sel3
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub1A]
ParameterName=22.26 Constant speed 1
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=30000
PDOMapping=1

[4016Sub1B]
ParameterName=22.27 Constant speed 2
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=60000
PDOMapping=1

[4016Sub1C]
ParameterName=22.28 Constant speed 3
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=90000
PDOMapping=1

[4016Sub1D]
ParameterName=22.29 Constant speed 4
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=120000
PDOMapping=1

[4016Sub1E]
ParameterName=22.30 Constant speed 5
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=150000
PDOMapping=1

[4016Sub1F]
ParameterName=22.31 Constant speed 6
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=240000
PDOMapping=1

[4016Sub20]
ParameterName=22.32 Constant speed 7
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=300000
PDOMapping=1

[4016Sub29]
ParameterName=22.41 Speed ref safe
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub2A]
ParameterName=22.42 Jogging 1 ref
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub2B]
ParameterName=22.43 Jogging 2 ref
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub33]
ParameterName=22.51 Critical speed function
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub34]
ParameterName=22.52 Critical speed 1 low
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub35]
ParameterName=22.53 Critical speed 1 high
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub36]
ParameterName=22.54 Critical speed 2 low
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub37]
ParameterName=22.55 Critical speed 2 high
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub38]
ParameterName=22.56 Critical speed 3 low
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub39]
ParameterName=22.57 Critical speed 3 high
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub47]
ParameterName=22.71 Motor potentiometer function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub48]
ParameterName=22.72 Motor potentiometer initial value
ObjectType=0x7
DataType=0x4
LowLimit=-3276800
HighLimit=3276700
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub49]
ParameterName=22.73 Motor potentiometer up source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub4A]
ParameterName=22.74 Motor potentiometer down source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4016Sub4B]
ParameterName=22.75 Motor potentiometer ramp time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=36000
AccessType=RW
DefaultValue=400
PDOMapping=1

[4016Sub4C]
ParameterName=22.76 Motor potentiometer min value
ObjectType=0x7
DataType=0x4
LowLimit=-3276800
HighLimit=3276700
AccessType=RW
DefaultValue=-5000
PDOMapping=1

[4016Sub4D]
ParameterName=22.77 Motor potentiometer max value
ObjectType=0x7
DataType=0x4
LowLimit=-3276800
HighLimit=3276700
AccessType=RW
DefaultValue=5000
PDOMapping=1

[4016Sub50]
ParameterName=22.80 Motor potentiometer ref act
ObjectType=0x7
DataType=0x4
LowLimit=-3276800
HighLimit=3276700
AccessType=RO
DefaultValue=
PDOMapping=1

[4016Sub56]
ParameterName=22.86 Speed reference act 6
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4016Sub57]
ParameterName=22.87 Speed reference act 7
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 23 Speed reference ramp
;******************************************************

[4017]
SubNumber=0xF
ParameterName=Group 23 Speed reference ramp
ObjectType=0x009

[4017Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x22
DefaultValue=0x21
AccessType=RO
PDOMapping=0

[4017Sub1]
ParameterName=23.01 Speed ref ramp input
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4017Sub2]
ParameterName=23.02 Speed ref ramp output
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4017SubB]
ParameterName=23.11 Ramp set selection
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=6
PDOMapping=1

[4017SubC]
ParameterName=23.12 Acceleration time 1
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=5000
PDOMapping=1

[4017SubD]
ParameterName=23.13 Deceleration time 1
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=5000
PDOMapping=1

[4017SubE]
ParameterName=23.14 Acceleration time 2
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=60000
PDOMapping=1

[4017SubF]
ParameterName=23.15 Deceleration time 2
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=60000
PDOMapping=1

[4017Sub14]
ParameterName=23.20 Acc time jogging
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=60000
PDOMapping=1

[4017Sub15]
ParameterName=23.21 Dec time jogging
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=60000
PDOMapping=1

[4017Sub17]
ParameterName=23.23 Emergency stop time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=3000
PDOMapping=1

[4017Sub1C]
ParameterName=23.28 Variable slope enable
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4017Sub1D]
ParameterName=23.29 Variable slope rate
ObjectType=0x7
DataType=0x4
LowLimit=2
HighLimit=30000
AccessType=RW
DefaultValue=50
PDOMapping=1

[4017Sub20]
ParameterName=23.32 Shape time 1
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=100
PDOMapping=1

[4017Sub21]
ParameterName=23.33 Shape time 2
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=100
PDOMapping=1

;******************************************************
; Drive Parameter Group 24 Speed reference conditioning
;******************************************************

[4018]
SubNumber=0x7
ParameterName=Group 24 Speed reference conditioning
ObjectType=0x009

[4018Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0xD
DefaultValue=0xC
AccessType=RO
PDOMapping=0

[4018Sub1]
ParameterName=24.01 Used speed reference
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4018Sub2]
ParameterName=24.02 Used speed feedback
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4018Sub3]
ParameterName=24.03 Speed error filtered
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4018Sub4]
ParameterName=24.04 Speed error inverted
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4018SubB]
ParameterName=24.11 Speed correction
ObjectType=0x7
DataType=0x4
LowLimit=-1000000
HighLimit=1000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4018SubC]
ParameterName=24.12 Speed error filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 25 Speed control
;******************************************************

[4019]
SubNumber=0xD
ParameterName=Group 25 Speed control
ObjectType=0x009

[4019Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x39
DefaultValue=0x38
AccessType=RO
PDOMapping=0

[4019Sub1]
ParameterName=25.01 Torque reference speed control
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RO
DefaultValue=
PDOMapping=1

[4019Sub2]
ParameterName=25.02 Speed proportional gain
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=25000
AccessType=RW
DefaultValue=1000
PDOMapping=1

[4019Sub3]
ParameterName=25.03 Speed integration time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=150
PDOMapping=1

[4019Sub4]
ParameterName=25.04 Speed derivation time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4019Sub5]
ParameterName=25.05 Derivation filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=8
PDOMapping=1

[4019Sub6]
ParameterName=25.06 Acc comp derivation time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4019Sub7]
ParameterName=25.07 Acc comp filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=80
PDOMapping=1

[4019SubF]
ParameterName=25.15 Proportional gain em stop
ObjectType=0x7
DataType=0x4
LowLimit=100
HighLimit=25000
AccessType=RW
DefaultValue=1000
PDOMapping=1

[4019Sub35]
ParameterName=25.53 Torque prop reference
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RO
DefaultValue=
PDOMapping=1

[4019Sub36]
ParameterName=25.54 Torque integral reference
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RO
DefaultValue=
PDOMapping=1

[4019Sub37]
ParameterName=25.55 Torque deriv reference
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RO
DefaultValue=
PDOMapping=1

[4019Sub38]
ParameterName=25.56 Torque acc compensation
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 26 Torque reference chain
;******************************************************

[401A]
SubNumber=0x16
ParameterName=Group 26 Torque reference chain
ObjectType=0x009

[401ASub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x53
DefaultValue=0x52
AccessType=RO
PDOMapping=0

[401ASub1]
ParameterName=26.01 Torque reference to TC
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RO
DefaultValue=
PDOMapping=1

[401ASub2]
ParameterName=26.02 Torque reference used
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RO
DefaultValue=
PDOMapping=1

[401ASub8]
ParameterName=26.08 Minimum torque ref
ObjectType=0x7
DataType=0x4
LowLimit=-10000
HighLimit=0
AccessType=RW
DefaultValue=-3000
PDOMapping=1

[401ASub9]
ParameterName=26.09 Maximum torque ref
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=3000
PDOMapping=1

[401ASubB]
ParameterName=26.11 Torque ref1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401ASubC]
ParameterName=26.12 Torque ref2 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401ASubD]
ParameterName=26.13 Torque ref1 function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401ASubE]
ParameterName=26.14 Torque ref1/2 selection
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401ASub11]
ParameterName=26.17 Torque ref filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[401ASub12]
ParameterName=26.18 Torque ramp up time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=60000
AccessType=RW
DefaultValue=0
PDOMapping=1

[401ASub13]
ParameterName=26.19 Torque ramp down time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=60000
AccessType=RW
DefaultValue=0
PDOMapping=1

[401ASub15]
ParameterName=26.21 Torque sel torque in
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[401ASub16]
ParameterName=26.22 Torque sel speed in
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[401ASub46]
ParameterName=26.70 Torque reference act 1
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RO
DefaultValue=
PDOMapping=1

[401ASub47]
ParameterName=26.71 Torque reference act 2
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RO
DefaultValue=
PDOMapping=1

[401ASub48]
ParameterName=26.72 Torque reference act 3
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RO
DefaultValue=
PDOMapping=1

[401ASub49]
ParameterName=26.73 Torque reference act 4
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RO
DefaultValue=
PDOMapping=1

[401ASub4A]
ParameterName=26.74 Torque ref ramp out
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RO
DefaultValue=
PDOMapping=1

[401ASub4B]
ParameterName=26.75 Torque reference act 5
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RO
DefaultValue=
PDOMapping=1

[401ASub51]
ParameterName=26.81 Rush control gain
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=100
PDOMapping=1

[401ASub52]
ParameterName=26.82 Rush control integration time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100
AccessType=RW
DefaultValue=20
PDOMapping=1

;******************************************************
; Drive Parameter Group 28 Frequency reference chain
;******************************************************

[401C]
SubNumber=0x27
ParameterName=Group 28 Frequency reference chain
ObjectType=0x009

[401CSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x62
DefaultValue=0x61
AccessType=RO
PDOMapping=0

[401CSub1]
ParameterName=28.01 Frequency ref ramp input
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RO
DefaultValue=
PDOMapping=1

[401CSub2]
ParameterName=28.02 Frequency ref ramp output
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RO
DefaultValue=
PDOMapping=1

[401CSubB]
ParameterName=28.11 Ext1 frequency ref1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[401CSubC]
ParameterName=28.12 Ext1 frequency ref2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSubD]
ParameterName=28.13 Ext1 frequency function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSubF]
ParameterName=28.15 Ext2 frequency ref1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSub10]
ParameterName=28.16 Ext2 frequency ref2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSub11]
ParameterName=28.17 Ext2 frequency function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSub15]
ParameterName=28.21 Constant frequency function
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1
PDOMapping=1

[401CSub16]
ParameterName=28.22 Constant frequency sel1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=4
PDOMapping=1

[401CSub17]
ParameterName=28.23 Constant frequency sel2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=5
PDOMapping=1

[401CSub18]
ParameterName=28.24 Constant frequency sel3
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSub1A]
ParameterName=28.26 Constant frequency 1
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=500
PDOMapping=1

[401CSub1B]
ParameterName=28.27 Constant frequency 2
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=1000
PDOMapping=1

[401CSub1C]
ParameterName=28.28 Constant frequency 3
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=1500
PDOMapping=1

[401CSub1D]
ParameterName=28.29 Constant frequency 4
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=2000
PDOMapping=1

[401CSub1E]
ParameterName=28.30 Constant frequency 5
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=2500
PDOMapping=1

[401CSub1F]
ParameterName=28.31 Constant frequency 6
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=4000
PDOMapping=1

[401CSub20]
ParameterName=28.32 Constant frequency 7
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=5000
PDOMapping=1

[401CSub29]
ParameterName=28.41 Frequency ref safe
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSub33]
ParameterName=28.51 Critical frequency function
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSub34]
ParameterName=28.52 Critical frequency 1 low
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSub35]
ParameterName=28.53 Critical frequency 1 high
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSub36]
ParameterName=28.54 Critical frequency 2 low
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSub37]
ParameterName=28.55 Critical frequency 2 high
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSub38]
ParameterName=28.56 Critical frequency 3 low
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSub39]
ParameterName=28.57 Critical frequency 3 high
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=0
PDOMapping=1

[401CSub47]
ParameterName=28.71 Freq ramp set selection
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=6
PDOMapping=1

[401CSub48]
ParameterName=28.72 Freq acceleration time 1
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=20000
PDOMapping=1

[401CSub49]
ParameterName=28.73 Freq deceleration time 1
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=20000
PDOMapping=1

[401CSub4A]
ParameterName=28.74 Freq acceleration time 2
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=60000
PDOMapping=1

[401CSub4B]
ParameterName=28.75 Freq deceleration time 2
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=60000
PDOMapping=1

[401CSub4C]
ParameterName=28.76 Freq ramp in zero source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[401CSub52]
ParameterName=28.82 Shape time 1
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=100
PDOMapping=1

[401CSub53]
ParameterName=28.83 Shape time 2
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1800000
AccessType=RW
DefaultValue=100
PDOMapping=1

[401CSub5C]
ParameterName=28.92 Frequency ref act 3
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RO
DefaultValue=
PDOMapping=1

[401CSub60]
ParameterName=28.96 Frequency ref act 7
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RO
DefaultValue=
PDOMapping=1

[401CSub61]
ParameterName=28.97 Frequency ref unlimited
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 30 Limits
;******************************************************

[401E]
SubNumber=0x13
ParameterName=Group 30 Limits
ObjectType=0x009

[401ESub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x20
DefaultValue=0x1F
AccessType=RO
PDOMapping=0

[401ESub1]
ParameterName=30.01 Limit word 1
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[401ESub2]
ParameterName=30.02 Torque limit status
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[401ESubB]
ParameterName=30.11 Minimum speed
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=-150000
PDOMapping=1

[401ESubC]
ParameterName=30.12 Maximum speed
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=150000
PDOMapping=1

[401ESubD]
ParameterName=30.13 Minimum frequency
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=-5000
PDOMapping=1

[401ESubE]
ParameterName=30.14 Maximum frequency
ObjectType=0x7
DataType=0x4
LowLimit=-50000
HighLimit=50000
AccessType=RW
DefaultValue=5000
PDOMapping=1

[401ESub11]
ParameterName=30.17 Maximum current
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=0
AccessType=RW
DefaultValue=0
PDOMapping=1

[401ESub12]
ParameterName=30.18 Torq lim sel
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401ESub13]
ParameterName=30.19 Minimum torque 1
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=0
AccessType=RW
DefaultValue=-3000
PDOMapping=1

[401ESub14]
ParameterName=30.20 Maximum torque 1
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=16000
AccessType=RW
DefaultValue=3000
PDOMapping=1

[401ESub15]
ParameterName=30.21 Min torque 2 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=16
PDOMapping=1

[401ESub16]
ParameterName=30.22 Max torque 2 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=16
PDOMapping=1

[401ESub17]
ParameterName=30.23 Minimum torque 2
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=0
AccessType=RW
DefaultValue=-3000
PDOMapping=1

[401ESub18]
ParameterName=30.24 Maximum torque 2
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=16000
AccessType=RW
DefaultValue=3000
PDOMapping=1

[401ESub1A]
ParameterName=30.26 Power motoring limit
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=60000
AccessType=RW
DefaultValue=30000
PDOMapping=1

[401ESub1B]
ParameterName=30.27 Power generating limit
ObjectType=0x7
DataType=0x4
LowLimit=-60000
HighLimit=0
AccessType=RW
DefaultValue=-30000
PDOMapping=1

[401ESub1E]
ParameterName=30.30 Overvoltage control
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[401ESub1F]
ParameterName=30.31 Undervoltage control
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

;******************************************************
; Drive Parameter Group 31 Fault functions
;******************************************************

[401F]
SubNumber=0x1F
ParameterName=Group 31 Fault functions
ObjectType=0x009

[401FSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x25
DefaultValue=0x24
AccessType=RO
PDOMapping=0

[401FSub1]
ParameterName=31.01 External event 1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[401FSub2]
ParameterName=31.02 External event 1 type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSub3]
ParameterName=31.03 External event 2 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[401FSub4]
ParameterName=31.04 External event 2 type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSub5]
ParameterName=31.05 External event 3 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[401FSub6]
ParameterName=31.06 External event 3 type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSub7]
ParameterName=31.07 External event 4 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[401FSub8]
ParameterName=31.08 External event 4 type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSub9]
ParameterName=31.09 External event 5 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[401FSubA]
ParameterName=31.10 External event 5 type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSubB]
ParameterName=31.11 Fault reset selection
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSubC]
ParameterName=31.12 Autoreset selection
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSubD]
ParameterName=31.13 Selectable fault
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSubE]
ParameterName=31.14 Number of trials
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=5
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSubF]
ParameterName=31.15 Total trials time
ObjectType=0x7
DataType=0x4
LowLimit=10
HighLimit=6000
AccessType=RW
DefaultValue=300
PDOMapping=1

[401FSub10]
ParameterName=31.16 Delay time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1200
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSub13]
ParameterName=31.19 Motor phase loss
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[401FSub14]
ParameterName=31.20 Earth fault
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=2
PDOMapping=1

[401FSub15]
ParameterName=31.21 Supply phase loss
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[401FSub16]
ParameterName=31.22 STO indication run/stop
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSub17]
ParameterName=31.23 Wiring or earth fault
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[401FSub18]
ParameterName=31.24 Stall function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSub19]
ParameterName=31.25 Stall current limit
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=16000
AccessType=RW
DefaultValue=2000
PDOMapping=1

[401FSub1A]
ParameterName=31.26 Stall speed limit
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1000000
AccessType=RW
DefaultValue=15000
PDOMapping=1

[401FSub1B]
ParameterName=31.27 Stall frequency limit
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=1500
PDOMapping=1

[401FSub1C]
ParameterName=31.28 Stall time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=3600
AccessType=RW
DefaultValue=20
PDOMapping=1

[401FSub1E]
ParameterName=31.30 Overspeed trip margin
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1000000
AccessType=RW
DefaultValue=50000
PDOMapping=1

[401FSub20]
ParameterName=31.32 Emergency ramp supervision
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=300
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSub21]
ParameterName=31.33 Emergency ramp supervision delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100
AccessType=RW
DefaultValue=0
PDOMapping=1

[401FSub24]
ParameterName=31.36 Aux fan fault bypass
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 32 Supervision
;******************************************************

[4020]
SubNumber=0x2C
ParameterName=Group 32 Supervision
ObjectType=0x009

[4020Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x3E
DefaultValue=0x3D
AccessType=RO
PDOMapping=0

[4020Sub1]
ParameterName=32.01 Supervision status
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4020Sub5]
ParameterName=32.05 Supervision 1 function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub6]
ParameterName=32.06 Supervision 1 action
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub7]
ParameterName=32.07 Supervision 1 signal
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=3
PDOMapping=1

[4020Sub8]
ParameterName=32.08 Supervision 1 filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub9]
ParameterName=32.09 Supervision 1 low
ObjectType=0x7
DataType=0x4
LowLimit=-2147483600
HighLimit=2147483600
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020SubA]
ParameterName=32.10 Supervision 1 high
ObjectType=0x7
DataType=0x4
LowLimit=-2147483600
HighLimit=2147483600
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020SubB]
ParameterName=32.11 Supervision 1 hysteresis
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020SubF]
ParameterName=32.15 Supervision 2 function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub10]
ParameterName=32.16 Supervision 2 action
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub11]
ParameterName=32.17 Supervision 2 signal
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=4
PDOMapping=1

[4020Sub12]
ParameterName=32.18 Supervision 2 filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub13]
ParameterName=32.19 Supervision 2 low
ObjectType=0x7
DataType=0x4
LowLimit=-2147483600
HighLimit=2147483600
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub14]
ParameterName=32.20 Supervision 2 high
ObjectType=0x7
DataType=0x4
LowLimit=-2147483600
HighLimit=2147483600
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub15]
ParameterName=32.21 Supervision 2 hysteresis
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub19]
ParameterName=32.25 Supervision 3 function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub1A]
ParameterName=32.26 Supervision 3 action
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub1B]
ParameterName=32.27 Supervision 3 signal
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=6
PDOMapping=1

[4020Sub1C]
ParameterName=32.28 Supervision 3 filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub1D]
ParameterName=32.29 Supervision 3 low
ObjectType=0x7
DataType=0x4
LowLimit=-2147483600
HighLimit=2147483600
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub1E]
ParameterName=32.30 Supervision 3 high
ObjectType=0x7
DataType=0x4
LowLimit=-2147483600
HighLimit=2147483600
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub1F]
ParameterName=32.31 Supervision 3 hysteresis
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub23]
ParameterName=32.35 Supervision 4 function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub24]
ParameterName=32.36 Supervision 4 action
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub25]
ParameterName=32.37 Supervision 4 signal
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub26]
ParameterName=32.38 Supervision 4 filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub27]
ParameterName=32.39 Supervision 4 low
ObjectType=0x7
DataType=0x4
LowLimit=-2147483600
HighLimit=2147483600
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub28]
ParameterName=32.40 Supervision 4 high
ObjectType=0x7
DataType=0x4
LowLimit=-2147483600
HighLimit=2147483600
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub29]
ParameterName=32.41 Supervision 4 hysteresis
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub2D]
ParameterName=32.45 Supervision 5 function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub2E]
ParameterName=32.46 Supervision 5 action
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub2F]
ParameterName=32.47 Supervision 5 signal
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub30]
ParameterName=32.48 Supervision 5 filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub31]
ParameterName=32.49 Supervision 5 low
ObjectType=0x7
DataType=0x4
LowLimit=-2147483600
HighLimit=2147483600
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub32]
ParameterName=32.50 Supervision 5 high
ObjectType=0x7
DataType=0x4
LowLimit=-2147483600
HighLimit=2147483600
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub33]
ParameterName=32.51 Supervision 5 hysteresis
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub37]
ParameterName=32.55 Supervision 6 function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub38]
ParameterName=32.56 Supervision 6 action
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub39]
ParameterName=32.57 Supervision 6 signal
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub3A]
ParameterName=32.58 Supervision 6 filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub3B]
ParameterName=32.59 Supervision 6 low
ObjectType=0x7
DataType=0x4
LowLimit=-2147483600
HighLimit=2147483600
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub3C]
ParameterName=32.60 Supervision 6 high
ObjectType=0x7
DataType=0x4
LowLimit=-2147483600
HighLimit=2147483600
AccessType=RW
DefaultValue=0
PDOMapping=1

[4020Sub3D]
ParameterName=32.61 Supervision 6 hysteresis
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000000
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 34 Timed functions
;******************************************************

[4022]
SubNumber=0x48
ParameterName=Group 34 Timed functions
ObjectType=0x009

[4022Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x71
DefaultValue=0x70
AccessType=RO
PDOMapping=0

[4022Sub1]
ParameterName=34.01 Timed functions status
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4022Sub2]
ParameterName=34.02 Timer status
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4022Sub4]
ParameterName=34.04 Season/exception day status
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4022SubA]
ParameterName=34.10 Timed functions enable
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022SubB]
ParameterName=34.11 Timer 1 configuration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1920
PDOMapping=1

[4022SubC]
ParameterName=34.12 Timer 1 start time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022SubD]
ParameterName=34.13 Timer 1 duration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10080
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022SubE]
ParameterName=34.14 Timer 2 configuration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1920
PDOMapping=1

[4022SubF]
ParameterName=34.15 Timer 2 start time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub10]
ParameterName=34.16 Timer 2 duration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10080
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub11]
ParameterName=34.17 Timer 3 configuration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1920
PDOMapping=1

[4022Sub12]
ParameterName=34.18 Timer 3 start time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub13]
ParameterName=34.19 Timer 3 duration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10080
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub14]
ParameterName=34.20 Timer 4 configuration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1920
PDOMapping=1

[4022Sub15]
ParameterName=34.21 Timer 4 start time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub16]
ParameterName=34.22 Timer 4 duration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10080
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub17]
ParameterName=34.23 Timer 5 configuration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1920
PDOMapping=1

[4022Sub18]
ParameterName=34.24 Timer 5 start time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub19]
ParameterName=34.25 Timer 5 duration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10080
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub1A]
ParameterName=34.26 Timer 6 configuration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1920
PDOMapping=1

[4022Sub1B]
ParameterName=34.27 Timer 6 start time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub1C]
ParameterName=34.28 Timer 6 duration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10080
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub1D]
ParameterName=34.29 Timer 7 configuration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1920
PDOMapping=1

[4022Sub1E]
ParameterName=34.30 Timer 7 start time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub1F]
ParameterName=34.31 Timer 7 duration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10080
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub20]
ParameterName=34.32 Timer 8 configuration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1920
PDOMapping=1

[4022Sub21]
ParameterName=34.33 Timer 8 start time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub22]
ParameterName=34.34 Timer 8 duration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10080
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub23]
ParameterName=34.35 Timer 9 configuration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1920
PDOMapping=1

[4022Sub24]
ParameterName=34.36 Timer 9 start time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub25]
ParameterName=34.37 Timer 9 duration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10080
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub26]
ParameterName=34.38 Timer 10 configuration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1920
PDOMapping=1

[4022Sub27]
ParameterName=34.39 Timer 10 start time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub28]
ParameterName=34.40 Timer 10 duration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10080
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub29]
ParameterName=34.41 Timer 11 configuration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1920
PDOMapping=1

[4022Sub2A]
ParameterName=34.42 Timer 11 start time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub2B]
ParameterName=34.43 Timer 11 duration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10080
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub2C]
ParameterName=34.44 Timer 12 configuration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=1920
PDOMapping=1

[4022Sub2D]
ParameterName=34.45 Timer 12 start time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub2E]
ParameterName=34.46 Timer 12 duration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10080
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub3C]
ParameterName=34.60 Season 1 start date
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub3D]
ParameterName=34.61 Season 2 start date
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub3E]
ParameterName=34.62 Season 3 start date
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub3F]
ParameterName=34.63 Season 4 start date
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub46]
ParameterName=34.70 Number of active exceptions
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=16
AccessType=RW
DefaultValue=3
PDOMapping=1

[4022Sub47]
ParameterName=34.71 Exception types
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub48]
ParameterName=34.72 Exception 1 start
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub49]
ParameterName=34.73 Exception 1 length
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=60
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub4A]
ParameterName=34.74 Exception 2 start
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub4B]
ParameterName=34.75 Exception 2 length
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=60
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub4C]
ParameterName=34.76 Exception 3 start
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub4D]
ParameterName=34.77 Exception 3 length
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=60
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub4E]
ParameterName=34.78 Exception day 4
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub4F]
ParameterName=34.79 Exception day 5
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub50]
ParameterName=34.80 Exception day 6
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub51]
ParameterName=34.81 Exception day 7
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub52]
ParameterName=34.82 Exception day 8
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub53]
ParameterName=34.83 Exception day 9
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub54]
ParameterName=34.84 Exception day 10
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub55]
ParameterName=34.85 Exception day 11
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub56]
ParameterName=34.86 Exception day 12
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub57]
ParameterName=34.87 Exception day 13
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub58]
ParameterName=34.88 Exception day 14
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub59]
ParameterName=34.89 Exception day 15
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub5A]
ParameterName=34.90 Exception day 16
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=257
PDOMapping=1

[4022Sub64]
ParameterName=34.100 Timed function 1
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub65]
ParameterName=34.101 Timed function 2
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub66]
ParameterName=34.102 Timed function 3
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub6E]
ParameterName=34.110 Boost time function
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub6F]
ParameterName=34.111 Boost time activation source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4022Sub70]
ParameterName=34.112 Boost time duration
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=10080
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 35 Motor thermal protection
;******************************************************

[4023]
SubNumber=0x13
ParameterName=Group 35 Motor thermal protection
ObjectType=0x009

[4023Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x38
DefaultValue=0x37
AccessType=RO
PDOMapping=0

[4023Sub1]
ParameterName=35.01 Motor estimated temperature
ObjectType=0x7
DataType=0x4
LowLimit=-60
HighLimit=1000
AccessType=RO
DefaultValue=
PDOMapping=1

[4023Sub2]
ParameterName=35.02 Measured temperature 1
ObjectType=0x7
DataType=0x4
LowLimit=-60
HighLimit=5000
AccessType=RO
DefaultValue=
PDOMapping=1

[4023Sub3]
ParameterName=35.03 Measured temperature 2
ObjectType=0x7
DataType=0x4
LowLimit=-60
HighLimit=5000
AccessType=RO
DefaultValue=
PDOMapping=1

[4023SubB]
ParameterName=35.11 Temperature 1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4023SubC]
ParameterName=35.12 Temperature 1 fault limit
ObjectType=0x7
DataType=0x4
LowLimit=-60
HighLimit=5000
AccessType=RW
DefaultValue=130
PDOMapping=1

[4023SubD]
ParameterName=35.13 Temperature 1 warning limit
ObjectType=0x7
DataType=0x4
LowLimit=-60
HighLimit=5000
AccessType=RW
DefaultValue=110
PDOMapping=1

[4023SubE]
ParameterName=35.14 Temperature 1 AI source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4023Sub15]
ParameterName=35.21 Temperature 2 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4023Sub16]
ParameterName=35.22 Temperature 2 fault limit
ObjectType=0x7
DataType=0x4
LowLimit=-60
HighLimit=5000
AccessType=RW
DefaultValue=130
PDOMapping=1

[4023Sub17]
ParameterName=35.23 Temperature 2 warning limit
ObjectType=0x7
DataType=0x4
LowLimit=-60
HighLimit=5000
AccessType=RW
DefaultValue=110
PDOMapping=1

[4023Sub18]
ParameterName=35.24 Temperature 2 AI source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4023Sub1F]
ParameterName=35.31 Safe motor temperature enable
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4023Sub32]
ParameterName=35.50 Motor ambient temperature
ObjectType=0x7
DataType=0x3
LowLimit=-60
HighLimit=100
AccessType=RW
DefaultValue=20
PDOMapping=1

[4023Sub33]
ParameterName=35.51 Motor load curve
ObjectType=0x7
DataType=0x6
LowLimit=50
HighLimit=150
AccessType=RW
DefaultValue=110
PDOMapping=1

[4023Sub34]
ParameterName=35.52 Zero speed load
ObjectType=0x7
DataType=0x6
LowLimit=50
HighLimit=150
AccessType=RW
DefaultValue=100
PDOMapping=1

[4023Sub35]
ParameterName=35.53 Break point
ObjectType=0x7
DataType=0x6
LowLimit=100
HighLimit=50000
AccessType=RW
DefaultValue=4500
PDOMapping=1

[4023Sub36]
ParameterName=35.54 Motor nominal temperature rise
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=300
AccessType=RW
DefaultValue=80
PDOMapping=1

[4023Sub37]
ParameterName=35.55 Motor thermal time constant
ObjectType=0x7
DataType=0x6
LowLimit=100
HighLimit=10000
AccessType=RW
DefaultValue=256
PDOMapping=1

;******************************************************
; Drive Parameter Group 36 Load analyzer
;******************************************************

[4024]
SubNumber=0x24
ParameterName=Group 36 Load analyzer
ObjectType=0x009

[4024Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x34
DefaultValue=0x33
AccessType=RO
PDOMapping=0

[4024Sub1]
ParameterName=36.01 PVL signal source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=8
PDOMapping=1

[4024Sub2]
ParameterName=36.02 PVL filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=12000
AccessType=RW
DefaultValue=200
PDOMapping=1

[4024Sub6]
ParameterName=36.06 AL2 signal source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=6
PDOMapping=1

[4024Sub7]
ParameterName=36.07 AL2 signal scaling
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=3276700
AccessType=RW
DefaultValue=10000
PDOMapping=1

[4024Sub9]
ParameterName=36.09 Reset loggers
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4024SubA]
ParameterName=36.10 PVL peak value
ObjectType=0x7
DataType=0x4
LowLimit=-3276800
HighLimit=3276700
AccessType=RO
DefaultValue=
PDOMapping=1

[4024SubB]
ParameterName=36.11 PVL peak date
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4024SubC]
ParameterName=36.12 PVL peak time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[4024SubD]
ParameterName=36.13 PVL current at peak
ObjectType=0x7
DataType=0x4
LowLimit=-3276800
HighLimit=3276700
AccessType=RO
DefaultValue=
PDOMapping=1

[4024SubE]
ParameterName=36.14 PVL DC voltage at peak
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=200000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024SubF]
ParameterName=36.15 PVL speed at peak
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub10]
ParameterName=36.16 PVL reset date
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub11]
ParameterName=36.17 PVL reset time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub14]
ParameterName=36.20 AL1 0 to 10%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub15]
ParameterName=36.21 AL1 10 to 20%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub16]
ParameterName=36.22 AL1 20 to 30%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub17]
ParameterName=36.23 AL1 30 to 40%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub18]
ParameterName=36.24 AL1 40 to 50%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub19]
ParameterName=36.25 AL1 50 to 60%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub1A]
ParameterName=36.26 AL1 60 to 70%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub1B]
ParameterName=36.27 AL1 70 to 80%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub1C]
ParameterName=36.28 AL1 80 to 90%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub1D]
ParameterName=36.29 AL1 over 90%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub28]
ParameterName=36.40 AL2 0 to 10%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub29]
ParameterName=36.41 AL2 10 to 20%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub2A]
ParameterName=36.42 AL2 20 to 30%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub2B]
ParameterName=36.43 AL2 30 to 40%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub2C]
ParameterName=36.44 AL2 40 to 50%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub2D]
ParameterName=36.45 AL2 50 to 60%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub2E]
ParameterName=36.46 AL2 60 to 70%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub2F]
ParameterName=36.47 AL2 70 to 80%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub30]
ParameterName=36.48 AL2 80 to 90%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub31]
ParameterName=36.49 AL2 over 90%
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub32]
ParameterName=36.50 AL2 reset date
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4024Sub33]
ParameterName=36.51 AL2 reset time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 37 User load curve
;******************************************************

[4025]
SubNumber=0x1B
ParameterName=Group 37 User load curve
ObjectType=0x009

[4025Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x2B
DefaultValue=0x2A
AccessType=RO
PDOMapping=0

[4025Sub1]
ParameterName=37.01 ULC output status word
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4025Sub2]
ParameterName=37.02 ULC supervision signal
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=3
PDOMapping=1

[4025Sub3]
ParameterName=37.03 ULC overload actions
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4025Sub4]
ParameterName=37.04 ULC underload actions
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4025SubB]
ParameterName=37.11 ULC speed table point 1
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RW
DefaultValue=1500
PDOMapping=1

[4025SubC]
ParameterName=37.12 ULC speed table point 2
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RW
DefaultValue=7500
PDOMapping=1

[4025SubD]
ParameterName=37.13 ULC speed table point 3
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RW
DefaultValue=12900
PDOMapping=1

[4025SubE]
ParameterName=37.14 ULC speed table point 4
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RW
DefaultValue=15000
PDOMapping=1

[4025SubF]
ParameterName=37.15 ULC speed table point 5
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RW
DefaultValue=18000
PDOMapping=1

[4025Sub10]
ParameterName=37.16 ULC frequency table point 1
ObjectType=0x7
DataType=0x4
LowLimit=-5000
HighLimit=5000
AccessType=RW
DefaultValue=50
PDOMapping=1

[4025Sub11]
ParameterName=37.17 ULC frequency table point 2
ObjectType=0x7
DataType=0x4
LowLimit=-5000
HighLimit=5000
AccessType=RW
DefaultValue=250
PDOMapping=1

[4025Sub12]
ParameterName=37.18 ULC frequency table point 3
ObjectType=0x7
DataType=0x4
LowLimit=-5000
HighLimit=5000
AccessType=RW
DefaultValue=430
PDOMapping=1

[4025Sub13]
ParameterName=37.19 ULC frequency table point 4
ObjectType=0x7
DataType=0x4
LowLimit=-5000
HighLimit=5000
AccessType=RW
DefaultValue=500
PDOMapping=1

[4025Sub14]
ParameterName=37.20 ULC frequency table point 5
ObjectType=0x7
DataType=0x4
LowLimit=-5000
HighLimit=5000
AccessType=RW
DefaultValue=600
PDOMapping=1

[4025Sub15]
ParameterName=37.21 ULC underload point 1
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RW
DefaultValue=100
PDOMapping=1

[4025Sub16]
ParameterName=37.22 ULC underload point 2
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RW
DefaultValue=150
PDOMapping=1

[4025Sub17]
ParameterName=37.23 ULC underload point 3
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RW
DefaultValue=250
PDOMapping=1

[4025Sub18]
ParameterName=37.24 ULC underload point 4
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RW
DefaultValue=300
PDOMapping=1

[4025Sub19]
ParameterName=37.25 ULC underload point 5
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RW
DefaultValue=300
PDOMapping=1

[4025Sub1F]
ParameterName=37.31 ULC overload point 1
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RW
DefaultValue=3000
PDOMapping=1

[4025Sub20]
ParameterName=37.32 ULC overload point 2
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RW
DefaultValue=3000
PDOMapping=1

[4025Sub21]
ParameterName=37.33 ULC overload point 3
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RW
DefaultValue=3000
PDOMapping=1

[4025Sub22]
ParameterName=37.34 ULC overload point 4
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RW
DefaultValue=3000
PDOMapping=1

[4025Sub23]
ParameterName=37.35 ULC overload point 5
ObjectType=0x7
DataType=0x4
LowLimit=-16000
HighLimit=16000
AccessType=RW
DefaultValue=3000
PDOMapping=1

[4025Sub29]
ParameterName=37.41 ULC overload timer
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=200
PDOMapping=1

[4025Sub2A]
ParameterName=37.42 ULC underload timer
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=200
PDOMapping=1

;******************************************************
; Drive Parameter Group 40 Process PID set 1
;******************************************************

[4028]
SubNumber=0x3B
ParameterName=Group 40 Process PID set 1
ObjectType=0x009

[4028Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x64
DefaultValue=0x63
AccessType=RO
PDOMapping=0

[4028Sub1]
ParameterName=40.01 Process PID output actual
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4028Sub2]
ParameterName=40.02 Process PID feedback actual
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4028Sub3]
ParameterName=40.03 Process PID setpoint actual
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4028Sub4]
ParameterName=40.04 Process PID deviation actual
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4028Sub6]
ParameterName=40.06 Process PID status word
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4028Sub7]
ParameterName=40.07 Process PID operation mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub8]
ParameterName=40.08 Set 1 feedback 1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=9
PDOMapping=1

[4028Sub9]
ParameterName=40.09 Set 1 feedback 2 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028SubA]
ParameterName=40.10 Set 1 feedback function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028SubB]
ParameterName=40.11 Set 1 feedback filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028SubE]
ParameterName=40.14 Set 1 setpoint scaling
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=10000
PDOMapping=1

[4028SubF]
ParameterName=40.15 Set 1 output scaling
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub10]
ParameterName=40.16 Set 1 setpoint 1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=11
PDOMapping=1

[4028Sub11]
ParameterName=40.17 Set 1 setpoint 2 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub12]
ParameterName=40.18 Set 1 setpoint function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub13]
ParameterName=40.19 Set 1 internal setpoint sel1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub14]
ParameterName=40.20 Set 1 internal setpoint sel2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub15]
ParameterName=40.21 Set 1 internal setpoint 1
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub16]
ParameterName=40.22 Set 1 internal setpoint 2
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub17]
ParameterName=40.23 Set 1 internal setpoint 3
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub18]
ParameterName=40.24 Set 1 internal setpoint 0
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub1A]
ParameterName=40.26 Set 1 setpoint min
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub1B]
ParameterName=40.27 Set 1 setpoint max
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=20000000
PDOMapping=1

[4028Sub1C]
ParameterName=40.28 Set 1 setpoint increase time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=18000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub1D]
ParameterName=40.29 Set 1 setpoint decrease time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=18000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub1E]
ParameterName=40.30 Set 1 setpoint freeze enable
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub1F]
ParameterName=40.31 Set 1 deviation inversion
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub20]
ParameterName=40.32 Set 1 gain
ObjectType=0x7
DataType=0x4
LowLimit=1
HighLimit=10000
AccessType=RW
DefaultValue=100
PDOMapping=1

[4028Sub21]
ParameterName=40.33 Set 1 integration time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=99990
AccessType=RW
DefaultValue=600
PDOMapping=1

[4028Sub22]
ParameterName=40.34 Set 1 derivation time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub23]
ParameterName=40.35 Set 1 derivation filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub24]
ParameterName=40.36 Set 1 output min
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub25]
ParameterName=40.37 Set 1 output max
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=10000
PDOMapping=1

[4028Sub26]
ParameterName=40.38 Set 1 output freeze enable
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub27]
ParameterName=40.39 Set 1 deadband range
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=2000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub28]
ParameterName=40.40 Set 1 deadband delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=36000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub2B]
ParameterName=40.43 Set 1 sleep level
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=2000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub2C]
ParameterName=40.44 Set 1 sleep delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=36000
AccessType=RW
DefaultValue=600
PDOMapping=1

[4028Sub2D]
ParameterName=40.45 Set 1 sleep boost time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=36000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub2E]
ParameterName=40.46 Set 1 sleep boost step
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=2000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub2F]
ParameterName=40.47 Set 1 wake-up deviation
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub30]
ParameterName=40.48 Set 1 wake-up delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=6000
AccessType=RW
DefaultValue=50
PDOMapping=1

[4028Sub31]
ParameterName=40.49 Set 1 tracking mode
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub32]
ParameterName=40.50 Set 1 tracking ref selection
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub39]
ParameterName=40.57 PID set1/set2 selection
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub3A]
ParameterName=40.58 Set 1 increase prevention
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub3B]
ParameterName=40.59 Set 1 decrease prevention
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub3E]
ParameterName=40.62 PID internal setpoint actual
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4028Sub50]
ParameterName=40.80 Set 1 PID output min source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4028Sub51]
ParameterName=40.81 Set 1 PID output max source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4028Sub59]
ParameterName=40.89 Set 1 setpoint multiplier
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=100
PDOMapping=1

[4028Sub5A]
ParameterName=40.90 Set 1 feedback multiplier
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=100
PDOMapping=1

[4028Sub5B]
ParameterName=40.91 Feedback data storage
ObjectType=0x7
DataType=0x4
LowLimit=-32768
HighLimit=32767
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub5C]
ParameterName=40.92 Setpoint data storage
ObjectType=0x7
DataType=0x4
LowLimit=-32768
HighLimit=32767
AccessType=RW
DefaultValue=0
PDOMapping=1

[4028Sub60]
ParameterName=40.96 Process PID output %
ObjectType=0x7
DataType=0x4
LowLimit=-10000
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4028Sub61]
ParameterName=40.97 Process PID feedback %
ObjectType=0x7
DataType=0x4
LowLimit=-10000
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4028Sub62]
ParameterName=40.98 Process PID setpoint %
ObjectType=0x7
DataType=0x4
LowLimit=-10000
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

[4028Sub63]
ParameterName=40.99 Process PID deviation %
ObjectType=0x7
DataType=0x4
LowLimit=-10000
HighLimit=10000
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 41 Process PID set 2
;******************************************************

[4029]
SubNumber=0x2D
ParameterName=Group 41 Process PID set 2
ObjectType=0x009

[4029Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x5B
DefaultValue=0x5A
AccessType=RO
PDOMapping=0

[4029Sub8]
ParameterName=41.08 Set 2 feedback 1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=9
PDOMapping=1

[4029Sub9]
ParameterName=41.09 Set 2 feedback 2 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029SubA]
ParameterName=41.10 Set 2 feedback function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029SubB]
ParameterName=41.11 Set 2 feedback filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029SubE]
ParameterName=41.14 Set 2 setpoint scaling
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=10000
PDOMapping=1

[4029SubF]
ParameterName=41.15 Set 2 output scaling
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub10]
ParameterName=41.16 Set 2 setpoint 1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=11
PDOMapping=1

[4029Sub11]
ParameterName=41.17 Set 2 setpoint 2 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub12]
ParameterName=41.18 Set 2 setpoint function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub13]
ParameterName=41.19 Set 2 internal setpoint sel1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub14]
ParameterName=41.20 Set 2 internal setpoint sel2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub15]
ParameterName=41.21 Set 2 internal setpoint 1
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub16]
ParameterName=41.22 Set 2 internal setpoint 2
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub17]
ParameterName=41.23 Set 2 internal setpoint 3
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub18]
ParameterName=41.24 Set 2 internal setpoint 0
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub1A]
ParameterName=41.26 Set 2 setpoint min
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub1B]
ParameterName=41.27 Set 2 setpoint max
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=20000000
PDOMapping=1

[4029Sub1C]
ParameterName=41.28 Set 2 setpoint increase time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=18000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub1D]
ParameterName=41.29 Set 2 setpoint decrease time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=18000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub1E]
ParameterName=41.30 Set 2 setpoint freeze enable
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub1F]
ParameterName=41.31 Set 2 deviation inversion
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub20]
ParameterName=41.32 Set 2 gain
ObjectType=0x7
DataType=0x4
LowLimit=1
HighLimit=10000
AccessType=RW
DefaultValue=100
PDOMapping=1

[4029Sub21]
ParameterName=41.33 Set 2 integration time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=99990
AccessType=RW
DefaultValue=600
PDOMapping=1

[4029Sub22]
ParameterName=41.34 Set 2 derivation time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub23]
ParameterName=41.35 Set 2 derivation filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub24]
ParameterName=41.36 Set 2 output min
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub25]
ParameterName=41.37 Set 2 output max
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=10000
PDOMapping=1

[4029Sub26]
ParameterName=41.38 Set 2 output freeze enable
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub27]
ParameterName=41.39 Set 2 deadband range
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=2000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub28]
ParameterName=41.40 Set 2 deadband delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=36000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub2B]
ParameterName=41.43 Set 2 sleep level
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=2000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub2C]
ParameterName=41.44 Set 2 sleep delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=36000
AccessType=RW
DefaultValue=600
PDOMapping=1

[4029Sub2D]
ParameterName=41.45 Set 2 sleep boost time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=36000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub2E]
ParameterName=41.46 Set 2 sleep boost step
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=2000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub2F]
ParameterName=41.47 Set 2 wake-up deviation
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub30]
ParameterName=41.48 Set 2 wake-up delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=6000
AccessType=RW
DefaultValue=50
PDOMapping=1

[4029Sub31]
ParameterName=41.49 Set 2 tracking mode
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub32]
ParameterName=41.50 Set 2 tracking ref selection
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub3A]
ParameterName=41.58 Set 2 increase prevention
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub3B]
ParameterName=41.59 Set 2 decrease prevention
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4029Sub50]
ParameterName=41.80 Set 2 PID output min source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4029Sub51]
ParameterName=41.81 Set 2 PID output max source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4029Sub59]
ParameterName=41.89 Set 2 setpoint multiplier
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=100
PDOMapping=1

[4029Sub5A]
ParameterName=41.90 Set 2 feedback multiplier
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=100
PDOMapping=1

;******************************************************
; Drive Parameter Group 43 Brake chopper
;******************************************************

[402B]
SubNumber=0x9
ParameterName=Group 43 Brake chopper
ObjectType=0x009

[402BSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0xD
DefaultValue=0xC
AccessType=RO
PDOMapping=0

[402BSub1]
ParameterName=43.01 Braking resistor temperature
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1200
AccessType=RO
DefaultValue=
PDOMapping=1

[402BSub6]
ParameterName=43.06 Brake chopper function
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[402BSub7]
ParameterName=43.07 Brake chopper run enable
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[402BSub8]
ParameterName=43.08 Brake resistor thermal tc
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402BSub9]
ParameterName=43.09 Brake resistor Pmax cont
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402BSubA]
ParameterName=43.10 Brake resistance
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402BSubB]
ParameterName=43.11 Brake resistor fault limit
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=150
AccessType=RW
DefaultValue=105
PDOMapping=1

[402BSubC]
ParameterName=43.12 Brake resistor warning limit
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=150
AccessType=RW
DefaultValue=95
PDOMapping=1

;******************************************************
; Drive Parameter Group 44 Mechanical brake control
;******************************************************

[402C]
SubNumber=0x6
ParameterName=Group 44 Mechanical brake control
ObjectType=0x009

[402CSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0xF
DefaultValue=0xE
AccessType=RO
PDOMapping=0

[402CSub1]
ParameterName=44.01 Brake control status
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[402CSub6]
ParameterName=44.06 Brake control enable
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[402CSub8]
ParameterName=44.08 Brake open delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=500
AccessType=RW
DefaultValue=0
PDOMapping=1

[402CSubD]
ParameterName=44.13 Brake close delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=6000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402CSubE]
ParameterName=44.14 Brake close level
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=10000
PDOMapping=1

;******************************************************
; Drive Parameter Group 45 Energy efficiency
;******************************************************

[402D]
SubNumber=0x21
ParameterName=Group 45 Energy efficiency
ObjectType=0x009

[402DSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x27
DefaultValue=0x26
AccessType=RO
PDOMapping=0

[402DSub1]
ParameterName=45.01 Saved GW hours
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub2]
ParameterName=45.02 Saved MW hours
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=999
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub3]
ParameterName=45.03 Saved kW hours
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=9999
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub4]
ParameterName=45.04 Saved energy
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=2147483647
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub5]
ParameterName=45.05 Saved money x1000
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub6]
ParameterName=45.06 Saved money
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=99999
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub7]
ParameterName=45.07 Saved amount
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=2147483000
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub8]
ParameterName=45.08 CO2 reduction in kilotons
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub9]
ParameterName=45.09 CO2 reduction in tons
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=9999
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSubA]
ParameterName=45.10 Total saved CO2
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=2147483040
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSubB]
ParameterName=45.11 Energy optimizer
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[402DSubC]
ParameterName=45.12 Energy tariff 1
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294966500
AccessType=RW
DefaultValue=100
PDOMapping=1

[402DSubD]
ParameterName=45.13 Energy tariff 2
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294966500
AccessType=RW
DefaultValue=200
PDOMapping=1

[402DSubE]
ParameterName=45.14 Tariff selection
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[402DSub12]
ParameterName=45.18 CO2 conversion factor
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=500
PDOMapping=1

[402DSub13]
ParameterName=45.19 Comparison power
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1000000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402DSub15]
ParameterName=45.21 Energy calculations reset
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[402DSub18]
ParameterName=45.24 Hourly peak power value
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub19]
ParameterName=45.25 Hourly peak power time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub1A]
ParameterName=45.26 Hourly total energy (resettable)
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402DSub1B]
ParameterName=45.27 Daily peak power value (resettable)
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402DSub1C]
ParameterName=45.28 Daily peak power time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub1D]
ParameterName=45.29 Daily total energy (resettable)
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402DSub1E]
ParameterName=45.30 Last day total energy
ObjectType=0x7
DataType=0x4
LowLimit=-3000000
HighLimit=3000000
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub1F]
ParameterName=45.31 Monthly peak power value (resettable)
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402DSub20]
ParameterName=45.32 Monthly peak power date
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub21]
ParameterName=45.33 Monthly peak power time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub22]
ParameterName=45.34 Monthly total energy (resettable)
ObjectType=0x7
DataType=0x4
LowLimit=-100000000
HighLimit=100000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402DSub23]
ParameterName=45.35 Last month total energy
ObjectType=0x7
DataType=0x4
LowLimit=-100000000
HighLimit=100000000
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub24]
ParameterName=45.36 Lifetime peak power value
ObjectType=0x7
DataType=0x4
LowLimit=-300000
HighLimit=300000
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub25]
ParameterName=45.37 Lifetime peak power date
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[402DSub26]
ParameterName=45.38 Lifetime peak power time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 46 Monitoring/scaling settings
;******************************************************

[402E]
SubNumber=0x12
ParameterName=Group 46 Monitoring/scaling settings
ObjectType=0x009

[402ESub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x2A
DefaultValue=0x29
AccessType=RO
PDOMapping=0

[402ESub1]
ParameterName=46.01 Speed scaling
ObjectType=0x7
DataType=0x4
LowLimit=10
HighLimit=3000000
AccessType=RW
DefaultValue=150000
PDOMapping=1

[402ESub2]
ParameterName=46.02 Frequency scaling
ObjectType=0x7
DataType=0x4
LowLimit=10
HighLimit=100000
AccessType=RW
DefaultValue=5000
PDOMapping=1

[402ESub3]
ParameterName=46.03 Torque scaling
ObjectType=0x7
DataType=0x4
LowLimit=1
HighLimit=10000
AccessType=RW
DefaultValue=1000
PDOMapping=1

[402ESub4]
ParameterName=46.04 Power scaling
ObjectType=0x7
DataType=0x4
LowLimit=10
HighLimit=3000000
AccessType=RW
DefaultValue=100000
PDOMapping=1

[402ESub5]
ParameterName=46.05 Current scaling
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=10000
PDOMapping=1

[402ESub6]
ParameterName=46.06 Speed ref zero scaling
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=3000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402ESubB]
ParameterName=46.11 Filter time motor speed
ObjectType=0x7
DataType=0x4
LowLimit=2
HighLimit=20000
AccessType=RW
DefaultValue=500
PDOMapping=1

[402ESubC]
ParameterName=46.12 Filter time output frequency
ObjectType=0x7
DataType=0x4
LowLimit=2
HighLimit=20000
AccessType=RW
DefaultValue=500
PDOMapping=1

[402ESubD]
ParameterName=46.13 Filter time motor torque
ObjectType=0x7
DataType=0x4
LowLimit=2
HighLimit=20000
AccessType=RW
DefaultValue=100
PDOMapping=1

[402ESubE]
ParameterName=46.14 Filter time power
ObjectType=0x7
DataType=0x4
LowLimit=2
HighLimit=20000
AccessType=RW
DefaultValue=100
PDOMapping=1

[402ESub15]
ParameterName=46.21 At speed hysteresis
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=3000000
AccessType=RW
DefaultValue=5000
PDOMapping=1

[402ESub16]
ParameterName=46.22 At frequency hysteresis
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=200
PDOMapping=1

[402ESub17]
ParameterName=46.23 At torque hysteresis
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=3000
AccessType=RW
DefaultValue=50
PDOMapping=1

[402ESub1F]
ParameterName=46.31 Above speed limit
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=3000000
AccessType=RW
DefaultValue=150000
PDOMapping=1

[402ESub20]
ParameterName=46.32 Above frequency limit
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=5000
PDOMapping=1

[402ESub21]
ParameterName=46.33 Above torque limit
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=16000
AccessType=RW
DefaultValue=3000
PDOMapping=1

[402ESub29]
ParameterName=46.41 kWh pulse scaling
ObjectType=0x7
DataType=0x4
LowLimit=1
HighLimit=1000000
AccessType=RW
DefaultValue=1000
PDOMapping=1

;******************************************************
; Drive Parameter Group 47 Data storage
;******************************************************

[402F]
SubNumber=0xD
ParameterName=Group 47 Data storage
ObjectType=0x009

[402FSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x19
DefaultValue=0x18
AccessType=RO
PDOMapping=0

[402FSub1]
ParameterName=47.01 Data storage 1 real32
ObjectType=0x7
DataType=0x4
LowLimit=-2147483000
HighLimit=2147483000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402FSub2]
ParameterName=47.02 Data storage 2 real32
ObjectType=0x7
DataType=0x4
LowLimit=-2147483000
HighLimit=2147483000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402FSub3]
ParameterName=47.03 Data storage 3 real32
ObjectType=0x7
DataType=0x4
LowLimit=-2147483000
HighLimit=2147483000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402FSub4]
ParameterName=47.04 Data storage 4 real32
ObjectType=0x7
DataType=0x4
LowLimit=-2147483000
HighLimit=2147483000
AccessType=RW
DefaultValue=0
PDOMapping=1

[402FSubB]
ParameterName=47.11 Data storage 1 int32
ObjectType=0x7
DataType=0x4
LowLimit=-2147483648
HighLimit=2147483647
AccessType=RW
DefaultValue=0
PDOMapping=1

[402FSubC]
ParameterName=47.12 Data storage 2 int32
ObjectType=0x7
DataType=0x4
LowLimit=-2147483648
HighLimit=2147483647
AccessType=RW
DefaultValue=0
PDOMapping=1

[402FSubD]
ParameterName=47.13 Data storage 3 int32
ObjectType=0x7
DataType=0x4
LowLimit=-2147483648
HighLimit=2147483647
AccessType=RW
DefaultValue=0
PDOMapping=1

[402FSubE]
ParameterName=47.14 Data storage 4 int32
ObjectType=0x7
DataType=0x4
LowLimit=-2147483648
HighLimit=2147483647
AccessType=RW
DefaultValue=0
PDOMapping=1

[402FSub15]
ParameterName=47.21 Data storage 1 int16
ObjectType=0x7
DataType=0x3
LowLimit=-32768
HighLimit=32767
AccessType=RW
DefaultValue=0
PDOMapping=1

[402FSub16]
ParameterName=47.22 Data storage 2 int16
ObjectType=0x7
DataType=0x3
LowLimit=-32768
HighLimit=32767
AccessType=RW
DefaultValue=0
PDOMapping=1

[402FSub17]
ParameterName=47.23 Data storage 3 int16
ObjectType=0x7
DataType=0x3
LowLimit=-32768
HighLimit=32767
AccessType=RW
DefaultValue=0
PDOMapping=1

[402FSub18]
ParameterName=47.24 Data storage 4 int16
ObjectType=0x7
DataType=0x3
LowLimit=-32768
HighLimit=32767
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 49 Panel port communication
;******************************************************

[4031]
SubNumber=0x6
ParameterName=Group 49 Panel port communication
ObjectType=0x009

[4031Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x7
DefaultValue=0x6
AccessType=RO
PDOMapping=0

[4031Sub1]
ParameterName=49.01 Node ID number
ObjectType=0x7
DataType=0x7
LowLimit=1
HighLimit=32
AccessType=RW
DefaultValue=1
PDOMapping=1

[4031Sub3]
ParameterName=49.03 Baud rate
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=5
PDOMapping=1

[4031Sub4]
ParameterName=49.04 Communication loss time
ObjectType=0x7
DataType=0x7
LowLimit=3
HighLimit=30000
AccessType=RW
DefaultValue=100
PDOMapping=1

[4031Sub5]
ParameterName=49.05 Communication loss action
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4031Sub6]
ParameterName=49.06 Refresh settings
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 50 Fieldbus adapter (FBA)
;******************************************************

[4032]
SubNumber=0x13
ParameterName=Group 50 Fieldbus adapter (FBA)
ObjectType=0x009

[4032Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x13
DefaultValue=0x12
AccessType=RO
PDOMapping=0

[4032Sub1]
ParameterName=50.01 FBA A enable
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4032Sub2]
ParameterName=50.02 FBA A comm loss func
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4032Sub3]
ParameterName=50.03 FBA A comm loss t out
ObjectType=0x7
DataType=0x6
LowLimit=3
HighLimit=65535
AccessType=RW
DefaultValue=3
PDOMapping=1

[4032Sub4]
ParameterName=50.04 FBA A ref1 type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4032Sub5]
ParameterName=50.05 FBA A ref2 type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4032Sub6]
ParameterName=50.06 FBA A SW sel
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4032Sub7]
ParameterName=50.07 FBA A actual 1 type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4032Sub8]
ParameterName=50.08 FBA A actual 2 type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4032Sub9]
ParameterName=50.09 FBA A SW transparent source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4032SubA]
ParameterName=50.10 FBA A act1 transparent source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4032SubB]
ParameterName=50.11 FBA A act2 transparent source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4032SubC]
ParameterName=50.12 FBA A debug mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4032SubD]
ParameterName=50.13 FBA A control word
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[4032SubE]
ParameterName=50.14 FBA A reference 1
ObjectType=0x7
DataType=0x4
LowLimit=-2147483648
HighLimit=2147483647
AccessType=RO
DefaultValue=
PDOMapping=1

[4032SubF]
ParameterName=50.15 FBA A reference 2
ObjectType=0x7
DataType=0x4
LowLimit=-2147483648
HighLimit=2147483647
AccessType=RO
DefaultValue=
PDOMapping=1

[4032Sub10]
ParameterName=50.16 FBA A status word
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967295
AccessType=RO
DefaultValue=
PDOMapping=1

[4032Sub11]
ParameterName=50.17 FBA A actual value 1
ObjectType=0x7
DataType=0x4
LowLimit=-2147483648
HighLimit=2147483647
AccessType=RO
DefaultValue=
PDOMapping=1

[4032Sub12]
ParameterName=50.18 FBA A actual value 2
ObjectType=0x7
DataType=0x4
LowLimit=-2147483648
HighLimit=2147483647
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 51 FBA A settings
;******************************************************

[4033]
SubNumber=0x22
ParameterName=Group 51 FBA A settings
ObjectType=0x009

[4033Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x22
DefaultValue=0x21
AccessType=RO
PDOMapping=0

[4033Sub1]
ParameterName=51.01 FBA type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=32
PDOMapping=1

[4033Sub2]
ParameterName=51.02 Node ID
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=127
AccessType=RW
DefaultValue=3
PDOMapping=1

[4033Sub3]
ParameterName=51.03 Bit rate
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=3
PDOMapping=1

[4033Sub4]
ParameterName=51.04 Conf location
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4033Sub5]
ParameterName=51.05 Profile
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4033Sub6]
ParameterName=51.06 T16 scale
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=99
PDOMapping=1

[4033Sub7]
ParameterName=51.07 RPDO1-COB-ID
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4033Sub8]
ParameterName=51.08 RPDO1-TR type
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=255
AccessType=RW
DefaultValue=255
PDOMapping=1

[4033Sub9]
ParameterName=51.09 RPDO1-EV time
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4033SubA]
ParameterName=51.10 TPDO1-COB-ID
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4033SubB]
ParameterName=51.11 TPDO1-TR type
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=255
AccessType=RW
DefaultValue=255
PDOMapping=1

[4033SubC]
ParameterName=51.12 TPDO1-EV time
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=100
PDOMapping=1

[4033SubD]
ParameterName=51.13 RPDO6-COB-ID
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4033SubE]
ParameterName=51.14 RPDO6-TR type
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=255
AccessType=RW
DefaultValue=255
PDOMapping=1

[4033SubF]
ParameterName=51.15 RPDO6-EV time
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4033Sub10]
ParameterName=51.16 TPDO6- COB-ID
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4033Sub11]
ParameterName=51.17 TPDO6-TR type
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=255
AccessType=RW
DefaultValue=255
PDOMapping=1

[4033Sub12]
ParameterName=51.18 TPDO6-EV time
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4033Sub13]
ParameterName=51.19 RPDO21- COB-ID
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4033Sub14]
ParameterName=51.20 RPDO21-TR type
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=255
AccessType=RW
DefaultValue=255
PDOMapping=1

[4033Sub15]
ParameterName=51.21 RPDO21-EV time
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4033Sub16]
ParameterName=51.22 TPDO21- COB-ID
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4033Sub17]
ParameterName=51.23 TPDO21-TR type
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=255
AccessType=RW
DefaultValue=255
PDOMapping=1

[4033Sub18]
ParameterName=51.24 TPDO21-EV time
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4033Sub19]
ParameterName=51.25 Conformance Mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4033Sub1A]
ParameterName=51.26 FBA A Par26
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[4033Sub1B]
ParameterName=51.27 FBA A par refresh
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4033Sub1C]
ParameterName=51.28 FBA A par table ver
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4033Sub1D]
ParameterName=51.29 FBA A drive type code
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4033Sub1E]
ParameterName=51.30 FBA A mapping file ver
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4033Sub1F]
ParameterName=51.31 D2FBA A comm status
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RO
DefaultValue=
PDOMapping=1

[4033Sub20]
ParameterName=51.32 FBA A comm SW ver
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4033Sub21]
ParameterName=51.33 FBA A appl SW ver
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 52 FBA A data in
;******************************************************

[4034]
SubNumber=0xD
ParameterName=Group 52 FBA A data in
ObjectType=0x009

[4034Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0xD
DefaultValue=0xC
AccessType=RO
PDOMapping=0

[4034Sub1]
ParameterName=52.01 TPDO1 word 1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=4
PDOMapping=1

[4034Sub2]
ParameterName=52.02 TPDO1 word 2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4034Sub3]
ParameterName=52.03 TPDO1 word 3
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4034Sub4]
ParameterName=52.04 TPDO1 word 4
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4034Sub5]
ParameterName=52.05 TPDO6 word 1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=4
PDOMapping=1

[4034Sub6]
ParameterName=52.06 TPDO6 word 2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4034Sub7]
ParameterName=52.07 TPDO6 word 3
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4034Sub8]
ParameterName=52.08 TPDO6 word 4
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4034Sub9]
ParameterName=52.09 TPDO21 word 1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4034SubA]
ParameterName=52.10 TPDO21 word 2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4034SubB]
ParameterName=52.11 TPDO21 word 3
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4034SubC]
ParameterName=52.12 TPDO21 word 4
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 53 FBA A data out
;******************************************************

[4035]
SubNumber=0xD
ParameterName=Group 53 FBA A data out
ObjectType=0x009

[4035Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0xD
DefaultValue=0xC
AccessType=RO
PDOMapping=0

[4035Sub1]
ParameterName=53.01 RPDO1 word 1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4035Sub2]
ParameterName=53.02 RPDO1 word 2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4035Sub3]
ParameterName=53.03 RPDO1 word 3
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4035Sub4]
ParameterName=53.04 RPDO1 word 4
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4035Sub5]
ParameterName=53.05 RPDO6 word 1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4035Sub6]
ParameterName=53.06 RPDO6 word 2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4035Sub7]
ParameterName=53.07 RPDO6 word 3
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4035Sub8]
ParameterName=53.08 RPDO6 word 4
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4035Sub9]
ParameterName=53.09 RPDO21 word 1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4035SubA]
ParameterName=53.10 RPDO21 word 2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4035SubB]
ParameterName=53.11 RPDO21 word 3
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4035SubC]
ParameterName=53.12 RPDO21 word 4
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 58 Embedded fieldbus
;******************************************************

[403A]
SubNumber=0x2
ParameterName=Group 58 Embedded fieldbus
ObjectType=0x009

[403ASub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x2
DefaultValue=0x1
AccessType=RO
PDOMapping=0

[403ASub1]
ParameterName=58.01 Protocol enable
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 71 External PID1
;******************************************************

[4047]
SubNumber=0x20
ParameterName=Group 71 External PID1
ObjectType=0x009

[4047Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x3F
DefaultValue=0x3E
AccessType=RO
PDOMapping=0

[4047Sub1]
ParameterName=71.01 External PID act value
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4047Sub2]
ParameterName=71.02 Feedback act value
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4047Sub3]
ParameterName=71.03 Setpoint act value
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4047Sub4]
ParameterName=71.04 Deviation act value
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RO
DefaultValue=
PDOMapping=1

[4047Sub6]
ParameterName=71.06 PID status word
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4047Sub7]
ParameterName=71.07 PID operation mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub8]
ParameterName=71.08 Feedback 1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=9
PDOMapping=1

[4047SubB]
ParameterName=71.11 Feedback filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047SubE]
ParameterName=71.14 Setpoint scaling
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=150000
PDOMapping=1

[4047SubF]
ParameterName=71.15 Output scaling
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=150000
PDOMapping=1

[4047Sub10]
ParameterName=71.16 Setpoint 1 source
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=11
PDOMapping=1

[4047Sub13]
ParameterName=71.19 Internal setpoint sel1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub14]
ParameterName=71.20 Internal setpoint sel2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub15]
ParameterName=71.21 Internal setpoint 1
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub16]
ParameterName=71.22 Internal setpoint 2
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub17]
ParameterName=71.23 Internal setpoint 3
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub1A]
ParameterName=71.26 Setpoint min
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub1B]
ParameterName=71.27 Setpoint max
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=20000000
PDOMapping=1

[4047Sub1F]
ParameterName=71.31 Deviation inversion
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub20]
ParameterName=71.32 Gain
ObjectType=0x7
DataType=0x4
LowLimit=1
HighLimit=10000
AccessType=RW
DefaultValue=100
PDOMapping=1

[4047Sub21]
ParameterName=71.33 Integration time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=99990
AccessType=RW
DefaultValue=600
PDOMapping=1

[4047Sub22]
ParameterName=71.34 Derivation time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub23]
ParameterName=71.35 Derivation filter time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub24]
ParameterName=71.36 Output min
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=-20000000
PDOMapping=1

[4047Sub25]
ParameterName=71.37 Output max
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RW
DefaultValue=20000000
PDOMapping=1

[4047Sub26]
ParameterName=71.38 Output freeze enable
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub27]
ParameterName=71.39 Deadband range
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=2000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub28]
ParameterName=71.40 Deadband delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=36000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub3A]
ParameterName=71.58 Increase prevention
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub3B]
ParameterName=71.59 Decrease prevention
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4047Sub3E]
ParameterName=71.62 Internal setpoint actual
ObjectType=0x7
DataType=0x4
LowLimit=-20000000
HighLimit=20000000
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 76 PFC configuration
;******************************************************

[404C]
SubNumber=0x22
ParameterName=Group 76 PFC configuration
ObjectType=0x009

[404CSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x60
DefaultValue=0x5F
AccessType=RO
PDOMapping=0

[404CSub1]
ParameterName=76.01 PFC status
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[404CSub2]
ParameterName=76.02 PFC system status
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RO
DefaultValue=
PDOMapping=1

[404CSubB]
ParameterName=76.11 Pump/fan status 1
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[404CSubC]
ParameterName=76.12 Pump/fan status 2
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[404CSubD]
ParameterName=76.13 Pump/fan status 3
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[404CSubE]
ParameterName=76.14 Pump/fan status 4
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[404CSub15]
ParameterName=76.21 PFC configuration
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[404CSub19]
ParameterName=76.25 Number of motors
ObjectType=0x7
DataType=0x6
LowLimit=1
HighLimit=4
AccessType=RW
DefaultValue=1
PDOMapping=1

[404CSub1A]
ParameterName=76.26 Min number of motors allowed
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=4
AccessType=RW
DefaultValue=1
PDOMapping=1

[404CSub1B]
ParameterName=76.27 Max number of motors allowed
ObjectType=0x7
DataType=0x6
LowLimit=1
HighLimit=4
AccessType=RW
DefaultValue=1
PDOMapping=1

[404CSub1E]
ParameterName=76.30 Start speed 1
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=32767
AccessType=RW
DefaultValue=48
PDOMapping=1

[404CSub1F]
ParameterName=76.31 Start speed 2
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=32767
AccessType=RW
DefaultValue=48
PDOMapping=1

[404CSub20]
ParameterName=76.32 Start speed 3
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=32767
AccessType=RW
DefaultValue=48
PDOMapping=1

[404CSub29]
ParameterName=76.41 Stop speed 1
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=32767
AccessType=RW
DefaultValue=25
PDOMapping=1

[404CSub2A]
ParameterName=76.42 Stop speed 2
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=32767
AccessType=RW
DefaultValue=25
PDOMapping=1

[404CSub2B]
ParameterName=76.43 Stop speed 3
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=32767
AccessType=RW
DefaultValue=25
PDOMapping=1

[404CSub37]
ParameterName=76.55 Start delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1260000
AccessType=RW
DefaultValue=1000
PDOMapping=1

[404CSub38]
ParameterName=76.56 Stop delay
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1260000
AccessType=RW
DefaultValue=1000
PDOMapping=1

[404CSub39]
ParameterName=76.57 Speed hold on
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=0
PDOMapping=1

[404CSub3A]
ParameterName=76.58 Speed hold off
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=0
PDOMapping=1

[404CSub3B]
ParameterName=76.59 PFC contactor delay
ObjectType=0x7
DataType=0x4
LowLimit=20
HighLimit=60000
AccessType=RW
DefaultValue=50
PDOMapping=1

[404CSub3C]
ParameterName=76.60 PFC ramp acceleration time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=180000
AccessType=RW
DefaultValue=100
PDOMapping=1

[404CSub3D]
ParameterName=76.61 PFC ramp deceleration time
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=180000
AccessType=RW
DefaultValue=100
PDOMapping=1

[404CSub46]
ParameterName=76.70 Autochange
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[404CSub47]
ParameterName=76.71 Autochange interval
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967200
AccessType=RW
DefaultValue=100
PDOMapping=1

[404CSub48]
ParameterName=76.72 Maximum wear imbalance
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000000
AccessType=RW
DefaultValue=1000
PDOMapping=1

[404CSub49]
ParameterName=76.73 Autochange level
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=3000
AccessType=RW
DefaultValue=1000
PDOMapping=1

[404CSub4A]
ParameterName=76.74 Autochange auxiliary PFC
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[404CSub51]
ParameterName=76.81 PFC 1 interlock
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[404CSub52]
ParameterName=76.82 PFC 2 interlock
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[404CSub53]
ParameterName=76.83 PFC 3 interlock
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[404CSub54]
ParameterName=76.84 PFC 4 interlock
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[404CSub5F]
ParameterName=76.95 Regulator bypass control
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 77 PFC maintenance and monitoring
;******************************************************

[404D]
SubNumber=0x6
ParameterName=Group 77 PFC maintenance and monitoring
ObjectType=0x009

[404DSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0xF
DefaultValue=0xE
AccessType=RO
PDOMapping=0

[404DSubA]
ParameterName=77.10 PFC runtime change
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[404DSubB]
ParameterName=77.11 Pump/fan 1 running time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967200
AccessType=RO
DefaultValue=
PDOMapping=1

[404DSubC]
ParameterName=77.12 Pump/fan 2 running time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967200
AccessType=RO
DefaultValue=
PDOMapping=1

[404DSubD]
ParameterName=77.13 Pump/fan 3 running time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967200
AccessType=RO
DefaultValue=
PDOMapping=1

[404DSubE]
ParameterName=77.14 Pump/fan 4 running time
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4294967200
AccessType=RO
DefaultValue=
PDOMapping=1

;******************************************************
; Drive Parameter Group 95 HW configuration
;******************************************************

[405F]
SubNumber=0x7
ParameterName=Group 95 HW configuration
ObjectType=0x009

[405FSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x15
DefaultValue=0x14
AccessType=RO
PDOMapping=0

[405FSub1]
ParameterName=95.01 Supply voltage
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[405FSub2]
ParameterName=95.02 Adaptive voltage limits
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[405FSub3]
ParameterName=95.03 Estimated AC supply voltage
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[405FSub4]
ParameterName=95.04 Control board supply
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[405FSubF]
ParameterName=95.15 Special HW settings
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[405FSub14]
ParameterName=95.20 HW options word 1
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 96 System
;******************************************************

[4060]
SubNumber=0x11
ParameterName=Group 96 System
ObjectType=0x009

[4060Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x47
DefaultValue=0x46
AccessType=RO
PDOMapping=0

[4060Sub1]
ParameterName=96.01 Language
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4060Sub2]
ParameterName=96.02 Pass code
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=99999999
AccessType=RW
DefaultValue=0
PDOMapping=1

[4060Sub3]
ParameterName=96.03 Access level status
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=
PDOMapping=1

[4060Sub4]
ParameterName=96.04 Macro select
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4060Sub5]
ParameterName=96.05 Macro active
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RO
DefaultValue=
PDOMapping=1

[4060Sub6]
ParameterName=96.06 Parameter restore
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4060Sub7]
ParameterName=96.07 Parameter save manually
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4060Sub8]
ParameterName=96.08 Control board boot
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4060SubA]
ParameterName=96.10 User set status
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RO
DefaultValue=
PDOMapping=1

[4060SubB]
ParameterName=96.11 User set save/load
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4060SubC]
ParameterName=96.12 User set I/O mode in1
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4060SubD]
ParameterName=96.13 User set I/O mode in2
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4060Sub10]
ParameterName=96.16 Unit selection
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=65535
AccessType=RW
DefaultValue=0
PDOMapping=1

[4060Sub14]
ParameterName=96.20 Time sync primary source
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=8
PDOMapping=1

[4060Sub33]
ParameterName=96.51 Clear fault and event logger
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=1
AccessType=RW
DefaultValue=0
PDOMapping=1

[4060Sub46]
ParameterName=96.70 Disable adaptive program
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

;******************************************************
; Drive Parameter Group 97 Motor control
;******************************************************

[4061]
SubNumber=0xF
ParameterName=Group 97 Motor control
ObjectType=0x009

[4061Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x15
DefaultValue=0x14
AccessType=RO
PDOMapping=0

[4061Sub1]
ParameterName=97.01 Switching frequency reference
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=4
PDOMapping=1

[4061Sub2]
ParameterName=97.02 Minimum switching frequency
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=2
PDOMapping=1

[4061Sub3]
ParameterName=97.03 Slip gain
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=200
AccessType=RW
DefaultValue=100
PDOMapping=1

[4061Sub4]
ParameterName=97.04 Voltage reserve
ObjectType=0x7
DataType=0x4
LowLimit=-4
HighLimit=50
AccessType=RW
DefaultValue=-2
PDOMapping=1

[4061Sub5]
ParameterName=97.05 Flux braking
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4061Sub8]
ParameterName=97.08 Optimizer minimum torque
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=16000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4061Sub9]
ParameterName=97.09 Switching frequency mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4061SubA]
ParameterName=97.10 Signal injection
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4061SubB]
ParameterName=97.11 TR tuning
ObjectType=0x7
DataType=0x4
LowLimit=25
HighLimit=400
AccessType=RW
DefaultValue=100
PDOMapping=1

[4061SubD]
ParameterName=97.13 IR compensation
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=5000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4061SubF]
ParameterName=97.15 Motor model temperature adaptation
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4061Sub10]
ParameterName=97.16 Stator temperature factor
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=200
AccessType=RW
DefaultValue=50
PDOMapping=1

[4061Sub11]
ParameterName=97.17 Rotor temperature factor
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=200
AccessType=RW
DefaultValue=100
PDOMapping=1

[4061Sub14]
ParameterName=97.20 U/F Ratio
ObjectType=0x7
DataType=0x7
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 98 User motor parameters
;******************************************************

[4062]
SubNumber=0xF
ParameterName=Group 98 User motor parameters
ObjectType=0x009

[4062Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0xF
DefaultValue=0xE
AccessType=RO
PDOMapping=0

[4062Sub1]
ParameterName=98.01 User motor model mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4062Sub2]
ParameterName=98.02 Rs user
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=50000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4062Sub3]
ParameterName=98.03 Rr user
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=50000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4062Sub4]
ParameterName=98.04 Lm user
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4062Sub5]
ParameterName=98.05 SigmaL user
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4062Sub6]
ParameterName=98.06 Ld user
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4062Sub7]
ParameterName=98.07 Lq user
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4062Sub8]
ParameterName=98.08 PM flux user
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=200000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4062Sub9]
ParameterName=98.09 Rs user SI
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4062SubA]
ParameterName=98.10 Rr user SI
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4062SubB]
ParameterName=98.11 Lm user SI
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000001
AccessType=RW
DefaultValue=0
PDOMapping=1

[4062SubC]
ParameterName=98.12 SigmaL user SI
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000001
AccessType=RW
DefaultValue=0
PDOMapping=1

[4062SubD]
ParameterName=98.13 Ld user SI
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000001
AccessType=RW
DefaultValue=0
PDOMapping=1

[4062SubE]
ParameterName=98.14 Lq user SI
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=10000001
AccessType=RW
DefaultValue=0
PDOMapping=1

;******************************************************
; Drive Parameter Group 99 Motor data
;******************************************************

[4063]
SubNumber=0xE
ParameterName=Group 99 Motor data
ObjectType=0x009

[4063Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x11
DefaultValue=0x10
AccessType=RO
PDOMapping=0

[4063Sub3]
ParameterName=99.03 Motor type
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4063Sub4]
ParameterName=99.04 Motor control mode
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=1
PDOMapping=1

[4063Sub6]
ParameterName=99.06 Motor nominal current
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=327670
AccessType=RW
DefaultValue=0
PDOMapping=1

[4063Sub7]
ParameterName=99.07 Motor nominal voltage
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=327670
AccessType=RW
DefaultValue=0
PDOMapping=1

[4063Sub8]
ParameterName=99.08 Motor nominal frequency
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=50000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4063Sub9]
ParameterName=99.09 Motor nominal speed
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=30000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4063SubA]
ParameterName=99.10 Motor nominal power
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=1000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4063SubB]
ParameterName=99.11 Motor nominal cos φ
ObjectType=0x7
DataType=0x4
LowLimit=0
HighLimit=100
AccessType=RW
DefaultValue=0
PDOMapping=1

[4063SubC]
ParameterName=99.12 Motor nominal torque
ObjectType=0x7
DataType=0x7
LowLimit=0
HighLimit=4000000000
AccessType=RW
DefaultValue=0
PDOMapping=1

[4063SubD]
ParameterName=99.13 ID run requested
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1

[4063SubE]
ParameterName=99.14 Last ID run performed
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RO
DefaultValue=
PDOMapping=1

[4063SubF]
ParameterName=99.15 Motor polepairs calculated
ObjectType=0x7
DataType=0x6
LowLimit=0
HighLimit=1000
AccessType=RO
DefaultValue=
PDOMapping=1

[4063Sub10]
ParameterName=99.16 Motor phase order
ObjectType=0x7
DataType=0x6
LowLimit=
HighLimit=
AccessType=RW
DefaultValue=0
PDOMapping=1
