;----------------------------------------------------------
;---   ///     CANopen EDS for FCAN-01        ///       ---
;----------------------------------------------------------
;---                    ABB Oy                          ---
;---             Hiomotie 13, P.O. Box 184              ---
;---           FIN-00381 Helsinki, Finland              ---
;---    Phone : +358 10 22 11 Fax : +358 10 22 22681    ---
;---             http://www.abb.com/                    ---
;----------------------------------------------------------

[FileInfo]
CreatedBy=Matti Nykanen
ModifiedBy=Matti Nykanen
Description=ACS880 with FCAN-01
CreationTime=09:29AM
CreationDate=11-25-2013
ModificationTime=09:29AM
ModificationDate=11-25-2013
FileName=ACS880_v1.62_FCAN01_1050_filerev1.0.EDS
FileVersion=1
FileRevision=0
EDSVersion=5.0

[DeviceInfo]
VendorName=ABB Oy
VendorNumber=0xB7
ProductName=FCAN-01 and ACS880
OrderCode=64088980
BaudRate_10=0
BaudRate_20=0
BaudRate_50=1
BaudRate_125=1
BaudRate_250=1
BaudRate_500=1
BaudRate_800=0
BaudRate_1000=1
SimpleBootUpMaster=0
SimpleBootUpSlave=1
Granularity=1
DynamicChannelsSupported=0
CompactPDO=0
GroupMessaging=0
NrOfRXPDO=3
NrOfTXPDO=3
LSS_Supported=0

[DummyUsage]
Dummy0001=1
Dummy0002=1
Dummy0003=1
Dummy0004=1
Dummy0005=1
Dummy0006=1
Dummy0007=1

[Comments]
Lines=9
Line1=The FCAN-01 module is a CANopen device for
Line2=ABB Drives.
Line3=This EDS-file is made for:
Line4=-ACS880
Line5=and
Line6=-FCAN-01 FW version 1.050.
Line7=The file is also usable with other drive and
Line8=and module FW versions.
Line9=http://www.abb.com/

[MandatoryObjects]
SupportedObjects=3
1=0x1000
2=0x1001
3=0x1018

[1000]
ParameterName=Device_Type
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x10192
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1001]
ParameterName=Error_Register
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x00
PDOMapping=0
LowLimit=0x00
HighLimit=0xFF

[1018]
ParameterName=Identity Object
ObjectType=0x9
SubNumber=5

[1018sub0]
ParameterName=Number of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0
LowLimit=0x01
HighLimit=0x04

[1018sub1]
ParameterName=Vendor ID
ObjectType=0x7
DataType=0x0007
AccessType=ro
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1018sub2]
ParameterName=Product Code
ObjectType=0x7
DataType=0x0007
AccessType=ro
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1018sub3]
ParameterName=Module revision
ObjectType=0x7
DataType=0x0007
AccessType=ro
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1018sub4]
ParameterName=Serial number
ObjectType=0x7
DataType=0x0007
AccessType=ro
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[OptionalObjects]
SupportedObjects=55
1=0x1003
2=0x1005
3=0x1008
4=0x1009
5=0x100A
6=0x100C
7=0x100D
8=0x1010
9=0x1011
10=0x1014
11=0x1016
12=0x1017
13=0x1400
14=0x1405
15=0x1414
16=0x1600
17=0x1605
18=0x1614
19=0x1800
20=0x1805
21=0x1814
22=0x1A00
23=0x1A05
24=0x1A14
25=0x603F
26=0x6040
27=0x6041
28=0x6042
29=0x6043
30=0x6044
31=0x6046
32=0x6048
33=0x6049
34=0x605D
35=0x6060
36=0x6061
37=0x6064
38=0x6069
39=0x606B
40=0x606C
41=0x6071
42=0x6072
43=0x6073
44=0x6077
45=0x607A
46=0x6081
47=0x6083
48=0x6084
49=0x6098
50=0x6099
51=0x60FF
52=0x6402
53=0x6502
54=0x6504
55=0x6505

[1003]
ParameterName=Pre Defined Error Field
ObjectType=0x8
SubNumber=6

[1003sub0]
ParameterName=Number Of Errors
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=0x0000
PDOMapping=0
LowLimit=0x0000
HighLimit=0x0005

[1003sub1]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x00000000
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1003sub2]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x00000000
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1003sub3]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x00000000
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1003sub4]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x00000000
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1003sub5]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x00000000
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1005]
ParameterName=COB-ID Sync Message
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x80000080
PDOMapping=0
LowLimit=0x00000001
HighLimit=0xFFFFFFFF

[1008]
ParameterName=Manufacturer Device Name
ObjectType=0x7
DataType=0x0009
AccessType=const
DefaultValue=FCAN-01
PDOMapping=0

[1009]
ParameterName=Manufacturer Hardware Version
ObjectType=0x7
DataType=0x0009
AccessType=const
DefaultValue=1.0
PDOMapping=0

[100A]
ParameterName=Manufacturer Software Version
ObjectType=0x7
DataType=0x0009
AccessType=const
DefaultValue=V.1.01A
PDOMapping=0

[100C]
ParameterName=Guard Time
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[100D]
ParameterName=Life Time Factor
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=255

[1010]
ParameterName=Store Parameters
ObjectType=0x8
SubNumber=5

[1010sub0]
ParameterName=Largest Subindex Supported
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=4
PDOMapping=0
LowLimit=1
HighLimit=127

[1010sub1]
ParameterName=Save All Parameters
ObjectType=0x7
DataType=0x0007
AccessType=rw
PDOMapping=0

[1010sub2]
ParameterName=Save Communication parameters
ObjectType=0x7
DataType=0x0007
AccessType=rw
PDOMapping=0

[1010sub3]
ParameterName=Save Application parameters
ObjectType=0x7
DataType=0x0007
AccessType=rw
PDOMapping=0

[1010sub4]
ParameterName=Save Drive parameters
ObjectType=0x7
DataType=0x0007
AccessType=rw
PDOMapping=0

[1011]
ParameterName=Restore Dafault Parameters
ObjectType=0x8
SubNumber=5

[1011sub0]
ParameterName=Largest Subindex Supported
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=4
PDOMapping=0
LowLimit=1
HighLimit=127

[1011sub1]
ParameterName=Restore All Default Parameters
ObjectType=0x7
DataType=0x0007
AccessType=rw
PDOMapping=0

[1011sub2]
ParameterName=Restore Communication Default Parameters
ObjectType=0x7
DataType=0x0007
AccessType=rw
PDOMapping=0

[1011sub3]
ParameterName=Restore Application Default Parameters
ObjectType=0x7
DataType=0x0007
AccessType=rw
PDOMapping=0

[1011sub4]
ParameterName=Restore Drive Default Parameters
ObjectType=0x7
DataType=0x0007
AccessType=rw
PDOMapping=0

[1014]
ParameterName=COB-ID Emergency Message
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x80
PDOMapping=0
LowLimit=0x00000001
HighLimit=0xFFFFFFFF

[1016]
ParameterName=Consumer Heartbeat Time
ObjectType=0x8
SubNumber=2

[1016sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=1
PDOMapping=0
LowLimit=1
HighLimit=127

[1016sub1]
ParameterName=Consumer Heartbeat Time
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0
LowLimit=0x00000000
HighLimit=0x007FFFFF

[1017]
ParameterName=Producer Heartbeat Time
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[1400]
ParameterName=Receive PDO 1 Parameter
ObjectType=0x9
SubNumber=5

[1400sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=5
PDOMapping=0
LowLimit=2
HighLimit=5

[1400sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x200
PDOMapping=0
LowLimit=0x00000001
HighLimit=0xFFFFFFFF

[1400sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=255
PDOMapping=0
LowLimit=0
HighLimit=255

[1400sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[1400sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[1405]
ParameterName=Receive PDO 6 Parameter
ObjectType=0x9
SubNumber=5

[1405sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=5
PDOMapping=0
LowLimit=2
HighLimit=5

[1405sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x80000300
PDOMapping=0
LowLimit=0x00000001
HighLimit=0xFFFFFFFF

[1405sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=255
PDOMapping=0
LowLimit=0
HighLimit=255

[1405sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[1405sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[1414]
ParameterName=Receive PDO 21 Parameter
ObjectType=0x9
SubNumber=5

[1414sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=5
PDOMapping=0
LowLimit=2
HighLimit=5

[1414sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x80000400
PDOMapping=0
LowLimit=0x00000001
HighLimit=0xFFFFFFFF

[1414sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=254
PDOMapping=0
LowLimit=0
HighLimit=255

[1414sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[1414sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[1600]
ParameterName=Receive PDO 1 Mapping
ObjectType=0x9
SubNumber=5

[1600sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=1
PDOMapping=0
LowLimit=0
HighLimit=4

[1600sub1]
ParameterName=PDO Mapping Entry	1
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x60400010
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1600sub2]
ParameterName=PDO Mapping Entry	2
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1600sub3]
ParameterName=PDO Mapping Entry	3
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1600sub4]
ParameterName=PDO Mapping Entry	4
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1605]
ParameterName=Receive PDO 6 Mapping
ObjectType=0x9
SubNumber=5

[1605sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=1
PDOMapping=0
LowLimit=0
HighLimit=4

[1605sub1]
ParameterName=PDO Mapping Entry 1
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x60400010
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1605sub2]
ParameterName=PDO Mapping Entry 2
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1605sub3]
ParameterName=PDO Mapping Entry 3
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1605sub4]
ParameterName=PDO Mapping Entry 4
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1614]
ParameterName=Receive PDO 21 Mapping
ObjectType=0x9
SubNumber=5

[1614sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=4

[1614sub1]
ParameterName=PDO Mapping Entry 1
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1614sub2]
ParameterName=PDO Mapping Entry 2
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1614sub3]
ParameterName=PDO Mapping Entry 3
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1614sub4]
ParameterName=PDO Mapping Entry 4
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1800]
ParameterName=Transmit PDO 1 Parameter
ObjectType=0x9
SubNumber=5

[1800sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=5
PDOMapping=0
LowLimit=2
HighLimit=5

[1800sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x180
PDOMapping=0
LowLimit=0x00000001
HighLimit=0xFFFFFFFF

[1800sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=255
PDOMapping=0
LowLimit=0
HighLimit=255

[1800sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[1800sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[1805]
ParameterName=Transmit PDO 6 Parameter
ObjectType=0x9
SubNumber=5

[1805sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=5
PDOMapping=0
LowLimit=2
HighLimit=5

[1805sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x80000280
PDOMapping=0
LowLimit=0x00000001
HighLimit=0xFFFFFFFF

[1805sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=255
PDOMapping=0
LowLimit=0
HighLimit=255

[1805sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[1805sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[1814]
ParameterName=Transmit PDO 21 Parameter
ObjectType=0x9
SubNumber=5

[1814sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=5
PDOMapping=0
LowLimit=2
HighLimit=5

[1814sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x80000380
PDOMapping=0
LowLimit=0x00000001
HighLimit=0xFFFFFFFF

[1814sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=254
PDOMapping=0
LowLimit=0
HighLimit=255

[1814sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[1814sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=65535

[1A00]
ParameterName=Transmit PDO 1 Mapping
ObjectType=0x9
SubNumber=5

[1A00sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=1
PDOMapping=0
LowLimit=0
HighLimit=4

[1A00sub1]
ParameterName=PDO Mapping Entry	1
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x60410010
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1A00sub2]
ParameterName=PDO Mapping Entry	2
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1A00sub3]
ParameterName=PDO Mapping Entry	3
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1A00sub4]
ParameterName=PDO Mapping Entry	4
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1A05]
ParameterName=Transmit PDO 6 Mapping
ObjectType=0x9
SubNumber=5

[1A05sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=1
PDOMapping=0
LowLimit=0
HighLimit=4

[1A05sub1]
ParameterName=PDO Mapping Entry 1
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x60410010
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1A05sub2]
ParameterName=PDO Mapping Entry 2
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1A05sub3]
ParameterName=PDO Mapping Entry 3
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1A05sub4]
ParameterName=PDO Mapping Entry 4
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1A14]
ParameterName=Transmit PDO 21 Mapping
ObjectType=0x9
SubNumber=5

[1A14sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0
HighLimit=4

[1A14sub1]
ParameterName=PDO Mapping Entry 1
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1A14sub2]
ParameterName=PDO Mapping Entry 2
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1A14sub3]
ParameterName=PDO Mapping Entry 3
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[1A14sub4]
ParameterName=PDO Mapping Entry 4
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x0
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
;-----------------------------------------------------------------------------
;- DS402 Profile Objects -
;-----------------------------------------------------------------------------

[603F]
ParameterName=Error Code
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0x0000
PDOMapping=1
LowLimit=0x0000
HighLimit=0xFFFF

[6040]
ParameterName=Control Word
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0x0000
PDOMapping=1
LowLimit=0x0000
HighLimit=0xFFFF

[6041]
ParameterName=Status Word
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0x0000
PDOMapping=1
LowLimit=0x0000
HighLimit=0xFFFF

[6042]
ParameterName=Vl Target Velocity
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=0x0000
PDOMapping=1
LowLimit=0x8000
HighLimit=0x7FFF

[6043]
ParameterName=Vl Velocity Demand
ObjectType=0x7
DataType=0x0003
AccessType=ro
DefaultValue=0x0000
PDOMapping=1
LowLimit=0x8000
HighLimit=0x7FFF

[6044]
ParameterName=Vl Control Effort
ObjectType=0x7
DataType=0x0003
AccessType=ro
DefaultValue=0x0000
PDOMapping=1
LowLimit=0x8000
HighLimit=0x7FFF

[6046]
ParameterName=Vl Velocity Min Max Amount
ObjectType=0x8
SubNumber=3

[6046sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=2
PDOMapping=0
LowLimit=2
HighLimit=2

[6046sub1]
ParameterName=Vl Velocity Min Amount
ObjectType=0x7
DataType=0x0007
AccessType=rww
PDOMapping=1
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[6046sub2]
ParameterName=Vl Velocity Max Amount
ObjectType=0x7
DataType=0x0007
AccessType=rww
PDOMapping=1
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[6048]
ParameterName=Vl Velocity Acceleration
ObjectType=0x9
SubNumber=3

[6048sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=2
PDOMapping=0
LowLimit=2
HighLimit=2

[6048sub1]
ParameterName=Delta Speed
ObjectType=0x7
DataType=0x0007
AccessType=rww
PDOMapping=1
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[6048sub2]
ParameterName=Delta Time
ObjectType=0x7
DataType=0x0006
AccessType=rww
PDOMapping=1
LowLimit=0x0000
HighLimit=0xFFFF

[6049]
ParameterName=Vl Velocity Deceleration
ObjectType=0x9
SubNumber=3

[6049sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=2
PDOMapping=0
LowLimit=2
HighLimit=2

[6049sub1]
ParameterName=Delta Speed
ObjectType=0x7
DataType=0x0007
AccessType=rww
PDOMapping=1
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[6049sub2]
ParameterName=Delta Time
ObjectType=0x7
DataType=0x0006
AccessType=rww
PDOMapping=0
LowLimit=0x0000
HighLimit=0xFFFF

[605D]
ParameterName=Halt option code
ObjectType=0x7
DataType=0x0003
AccessType=rw
DefaultValue=1
PDOMapping=0
LowLimit=0x0
HighLimit=0x4

[6060]
ParameterName=Mode of Operation
ObjectType=0x7
DataType=0x0002
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0x80
HighLimit=0x7F

[6061]
ParameterName=Mode of Operation Display
ObjectType=0x7
DataType=0x0002
AccessType=ro
DefaultValue=0
PDOMapping=0
LowLimit=0x80
HighLimit=0x7F

[6064]
ParameterName=Position actual value
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0x80000000
HighLimit=0x7FFFFFFF

[6069]
ParameterName=Velocity sensor actual value
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0x80000000
HighLimit=0x7FFFFFFF

[606B]
ParameterName=Velocity demand value
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0x80000000
HighLimit=0x7FFFFFFF

[606C]
ParameterName=Velocity actual value
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0x80000000
HighLimit=0x7FFFFFFF

[6071]
ParameterName=Target torque
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=0x0000
PDOMapping=1
LowLimit=0x8000
HighLimit=0x7FFF

[6072]
ParameterName=Max torque
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0x0000
PDOMapping=1
LowLimit=0x0000
HighLimit=0xFFFF

[6073]
ParameterName=Max current
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0x0000
PDOMapping=1
LowLimit=0x0000
HighLimit=0xFFFF

[6077]
ParameterName=Torque actual value
ObjectType=0x7
DataType=0x0003
AccessType=ro
DefaultValue=0x0000
PDOMapping=1
LowLimit=0x8000
HighLimit=0x7FFF

[607A]
ParameterName=Target position
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0x80000000
HighLimit=0x7FFFFFFF

[6081]
ParameterName=Profile velocity
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[6083]
ParameterName=Profile acceleration
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[6084]
ParameterName=Profile deceleration
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[6098]
ParameterName=Homing method
ObjectType=0x7
DataType=0x0002
AccessType=rw
DefaultValue=0
PDOMapping=0
LowLimit=0x80
HighLimit=0x7F

[6099]
ParameterName=Homing speeds
ObjectType=0x9
SubNumber=3

[6099sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=2
PDOMapping=0
LowLimit=2
HighLimit=2

[6099sub1]
ParameterName=Speed during search for switch
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[6099sub2]
ParameterName=Speed during search for zero
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[60FF]
ParameterName=Target velocity
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0x80000000
HighLimit=0x7FFFFFFF

[6402]
ParameterName=Motor type
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0x0000
PDOMapping=1
LowLimit=0x0000
HighLimit=0xFFFF

[6502]
ParameterName=Supported drive modes
ObjectType=0x7
DataType=0x0007
AccessType=ro
PDOMapping=0
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[6504]
ParameterName=Drive manufacturer
ObjectType=0x7
DataType=0x0009
AccessType=const
PDOMapping=0

[6505]
ParameterName=http drive catalog address
ObjectType=0x7
DataType=0x0009
AccessType=const
PDOMapping=0

[ManufacturerObjects]
SupportedObjects=64
1=0x2000
2=0x2001
3=0x2002
4=0x2003
5=0x2004
6=0x2005
7=0x2006
8=0x2100
9=0x4001
10=0x4003
11=0x4004
12=0x4005
13=0x4006
14=0x4007
15=0x400A
16=0x400B
17=0x400C
18=0x400D
19=0x400E
20=0x400F
21=0x4010
22=0x4013
23=0x4014
24=0x4015
25=0x4016
26=0x4017
27=0x4018
28=0x4019
29=0x401A
30=0x401C
31=0x401E
32=0x401F
33=0x4020
34=0x4021
35=0x4023
36=0x4024
37=0x4028
38=0x4029
39=0x402B
40=0x402C
41=0x402D
42=0x402E
43=0x402F
44=0x4031
45=0x4032
46=0x4033
47=0x4034
48=0x4035
49=0x4036
50=0x4037
51=0x4038
52=0x403C
53=0x403D
54=0x403E
55=0x405A
56=0x405B
57=0x405C
58=0x405D
59=0x405F
60=0x4060
61=0x4061
62=0x4062
63=0x4063
64=0x40C8

[2000]
ParameterName=Group 00 PROCESS DATA
ObjectType=0x9
SubNumber=3

[2000Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x06
PDOMapping=0
LowLimit=0x002
HighLimit=0x06

[2000Sub3]
ParameterName=REFERENCE 2
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768
HighLimit=32767

[2000Sub6]
ParameterName=ACTUAL VALUE 2
ObjectType=0x7
DataType=0x0003
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-32768
HighLimit=32767

[2001]
ParameterName=T32 CW
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0x0000000
HighLimit=0xFFFFFFFF

[2002]
ParameterName=T32 Ref1
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0x80000000
HighLimit=0x7FFFFFFF

[2003]
ParameterName=T32 Ref2
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0x80000000
HighLimit=0x7FFFFFFF

[2004]
ParameterName=T32 SW
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0x00000000
HighLimit=0xFFFFFFFF

[2005]
ParameterName=T32 Act1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0x80000000
HighLimit=0x7FFFFFFF

[2006]
ParameterName=T32 Act2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0x80000000
HighLimit=0x7FFFFFFF

[2100]
ParameterName=Alarm codes
ObjectType=0x9
SubNumber=6

[2100Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x05
PDOMapping=0
LowLimit=0x002
HighLimit=0x06

[2100Sub1]
ParameterName=Alarm code 1
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[2100Sub2]
ParameterName=Alarm code 2
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[2100Sub3]
ParameterName=Alarm code 3
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[2100Sub4]
ParameterName=Alarm code 4
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[2100Sub5]
ParameterName=Alarm code 5
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535
;******************************************************
; Drive Parameter Group 1 Actual values
;******************************************************

[4001]
ParameterName=Group 1 Actual values
ObjectType=0x9
SubNumber=18

[4001Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x1F
PDOMapping=0
LowLimit=0x002
HighLimit=0x20

[4001Sub1]
ParameterName=01.01 Motor speed used
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4001Sub2]
ParameterName=01.02 Motor speed estimated
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4001Sub4]
ParameterName=01.04 Encoder 1 speed filtered
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4001Sub5]
ParameterName=01.05 Encoder 2 speed filtered
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4001Sub6]
ParameterName=01.06 Output frequency
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[4001Sub7]
ParameterName=01.07 Motor current
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=3000000

[4001SubA]
ParameterName=01.10 Motor torque %
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[4001SubB]
ParameterName=01.11 DC voltage
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=200000

[4001SubD]
ParameterName=01.13 Output voltage
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=2000

[4001SubE]
ParameterName=01.14 Output power
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4001Sub12]
ParameterName=01.18 Inverter GWh counter
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4001Sub13]
ParameterName=01.19 Inverter MWh counter
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000

[4001Sub14]
ParameterName=01.20 Inverter kWh counter
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000

[4001Sub18]
ParameterName=01.24 Flux actual %
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=200

[4001Sub1D]
ParameterName=01.29 Speed change rate
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-15000
HighLimit=15000

[4001Sub1E]
ParameterName=01.30 Nominal torque scale
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4000000000

[4001Sub1F]
ParameterName=01.31 Ambient temperature
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-32768
HighLimit=32767
;******************************************************
; Drive Parameter Group 3 Input references
;******************************************************

[4003]
ParameterName=Group 3 Input references
ObjectType=0x9
SubNumber=10

[4003Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0xE
PDOMapping=0
LowLimit=0x002
HighLimit=0xF

[4003Sub1]
ParameterName=03.01 Panel reference
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-10000000
HighLimit=10000000

[4003Sub5]
ParameterName=03.05 FB A reference 1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-10000000
HighLimit=10000000

[4003Sub6]
ParameterName=03.06 FB A reference 2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-10000000
HighLimit=10000000

[4003Sub7]
ParameterName=03.07 FB B reference 1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-10000000
HighLimit=10000000

[4003Sub8]
ParameterName=03.08 FB B reference 2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-10000000
HighLimit=10000000

[4003SubB]
ParameterName=03.11 DDCS controller ref 1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4003SubC]
ParameterName=03.12 DDCS controller ref 2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4003SubD]
ParameterName=03.13 M/F or D2D ref1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4003SubE]
ParameterName=03.14 M/F or D2D ref2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000
;******************************************************
; Drive Parameter Group 4 Warnings and faults
;******************************************************

[4004]
ParameterName=Group 4 Warnings and faults
ObjectType=0x9
SubNumber=21

[4004Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x14
PDOMapping=0
LowLimit=0x002
HighLimit=0x15

[4004Sub1]
ParameterName=04.01 Tripping fault
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004Sub2]
ParameterName=04.02 Active fault 2
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004Sub3]
ParameterName=04.03 Active fault 3
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004Sub4]
ParameterName=04.04 Active fault 4
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004Sub5]
ParameterName=04.05 Active fault 5
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004Sub6]
ParameterName=04.06 Active warning 1
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004Sub7]
ParameterName=04.07 Active warning 2
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004Sub8]
ParameterName=04.08 Active warning 3
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004Sub9]
ParameterName=04.09 Active warning 4
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004SubA]
ParameterName=04.10 Active warning 5
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004SubB]
ParameterName=04.11 Latest fault
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004SubC]
ParameterName=04.12 2nd latest fault
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004SubD]
ParameterName=04.13 3rd latest fault
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004SubE]
ParameterName=04.14 4th latest fault
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004SubF]
ParameterName=04.15 5th latest fault
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004Sub10]
ParameterName=04.16 Latest warning
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004Sub11]
ParameterName=04.17 2nd latest warning
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004Sub12]
ParameterName=04.18 3rd latest warning
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004Sub13]
ParameterName=04.19 4th latest warning
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4004Sub14]
ParameterName=04.20 5th latest warning
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535
;******************************************************
; Drive Parameter Group 5 Diagnostics
;******************************************************

[4005]
ParameterName=Group 5 Diagnostics
ObjectType=0x9
SubNumber=6

[4005Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x16
PDOMapping=0
LowLimit=0x002
HighLimit=0x17

[4005Sub1]
ParameterName=05.01 On-time counter
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4005Sub2]
ParameterName=05.02 Run-time counter
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4005Sub4]
ParameterName=05.04 Fan on-time counter
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4005SubB]
ParameterName=05.11 Inverter temperature
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-400
HighLimit=1600

[4005Sub16]
ParameterName=05.22 Diagnostic word 3
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535
;******************************************************
; Drive Parameter Group 6 Control and status words
;******************************************************

[4006]
ParameterName=Group 6 Control and status words
ObjectType=0x9
SubNumber=35

[4006Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x65
PDOMapping=0
LowLimit=0x002
HighLimit=0x66

[4006Sub1]
ParameterName=06.01 Main control word
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4006Sub2]
ParameterName=06.02 Application control word
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4006Sub3]
ParameterName=06.03 FBA A transparent control word
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4006Sub4]
ParameterName=06.04 FBA B transparent control word
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4006SubB]
ParameterName=06.11 Main status word
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4006Sub10]
ParameterName=06.16 Drive status word 1
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4006Sub11]
ParameterName=06.17 Drive status word 2
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4006Sub12]
ParameterName=06.18 Start inhibit status word
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4006Sub13]
ParameterName=06.19 Speed control status word
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4006Sub14]
ParameterName=06.20 Constant speed status word
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4006Sub1D]
ParameterName=06.29 MSW bit 10 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4006Sub1E]
ParameterName=06.30 MSW bit 11 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4006Sub1F]
ParameterName=06.31 MSW bit 12 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4006Sub20]
ParameterName=06.32 MSW bit 13 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4006Sub21]
ParameterName=06.33 MSW bit 14 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4006Sub32]
ParameterName=06.50 User status word 1
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4006Sub3C]
ParameterName=06.60 User status word 1 bit 0 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4006Sub3D]
ParameterName=06.61 User status word 1 bit 1 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4006Sub3E]
ParameterName=06.62 User status word 1 bit 2 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4006Sub3F]
ParameterName=06.63 User status word 1 bit 3 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4006Sub40]
ParameterName=06.64 User status word 1 bit 4 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4006Sub41]
ParameterName=06.65 User status word 1 bit 5 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4006Sub42]
ParameterName=06.66 User status word 1 bit 6 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4006Sub43]
ParameterName=06.67 User status word 1 bit 7 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4006Sub44]
ParameterName=06.68 User status word 1 bit 8 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4006Sub45]
ParameterName=06.69 User status word 1 bit 9 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4006Sub46]
ParameterName=06.70 User status word 1 bit 10 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4006Sub47]
ParameterName=06.71 User status word 1 bit 11 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4006Sub48]
ParameterName=06.72 User status word 1 bit 12 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4006Sub49]
ParameterName=06.73 User status word 1 bit 13 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4006Sub4A]
ParameterName=06.74 User status word 1 bit 14 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4006Sub4B]
ParameterName=06.75 User status word 1 bit 15 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4006Sub64]
ParameterName=06.100 User control word 1
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4006Sub65]
ParameterName=06.101 User control word 2
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535
;******************************************************
; Drive Parameter Group 7 System info
;******************************************************

[4007]
ParameterName=Group 7 System info
ObjectType=0x9
SubNumber=10

[4007Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x16
PDOMapping=0
LowLimit=0x002
HighLimit=0x17

[4007Sub3]
ParameterName=07.03 Drive rating id
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[4007Sub4]
ParameterName=07.04 Firmware name
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4007Sub5]
ParameterName=07.05 Firmware version
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4007Sub6]
ParameterName=07.06 Loading package name
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4007Sub7]
ParameterName=07.07 Loading package version
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4007SubB]
ParameterName=07.11 Cpu usage
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=100

[4007SubD]
ParameterName=07.13 PU logic version number
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4007Sub15]
ParameterName=07.21 Application environment status 1
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4007Sub16]
ParameterName=07.22 Application environment status 2
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535
;******************************************************
; Drive Parameter Group 10 Standard DI, RO
;******************************************************

[400A]
ParameterName=Group 10 Standard DI, RO
ObjectType=0x9
SubNumber=27

[400ASub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x20
PDOMapping=0
LowLimit=0x002
HighLimit=0x21

[400ASub1]
ParameterName=10.01 DI status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[400ASub2]
ParameterName=10.02 DI delayed status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[400ASub3]
ParameterName=10.03 DI force selection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[400ASub4]
ParameterName=10.04 DI force data
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[400ASub5]
ParameterName=10.05 DI1 ON delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASub6]
ParameterName=10.06 DI1 OFF delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASub7]
ParameterName=10.07 DI2 ON delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASub8]
ParameterName=10.08 DI2 OFF delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASub9]
ParameterName=10.09 DI3 ON delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASubA]
ParameterName=10.10 DI3 OFF delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASubB]
ParameterName=10.11 DI4 ON delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASubC]
ParameterName=10.12 DI4 OFF delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASubD]
ParameterName=10.13 DI5 ON delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASubE]
ParameterName=10.14 DI5 OFF delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASubF]
ParameterName=10.15 DI6 ON delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASub10]
ParameterName=10.16 DI6 OFF delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASub15]
ParameterName=10.21 RO status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[400ASub18]
ParameterName=10.24 RO1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[400ASub19]
ParameterName=10.25 RO1 ON delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASub1A]
ParameterName=10.26 RO1 OFF delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASub1B]
ParameterName=10.27 RO2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=7
PDOMapping=1

[400ASub1C]
ParameterName=10.28 RO2 ON delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASub1D]
ParameterName=10.29 RO2 OFF delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASub1E]
ParameterName=10.30 RO3 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=15
PDOMapping=1

[400ASub1F]
ParameterName=10.31 RO3 ON delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400ASub20]
ParameterName=10.32 RO3 OFF delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000
;******************************************************
; Drive Parameter Group 11 Standard DIO, FI, FO
;******************************************************

[400B]
ParameterName=Group 11 Standard DIO, FI, FO
ObjectType=0x9
SubNumber=23

[400BSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x3D
PDOMapping=0
LowLimit=0x002
HighLimit=0x3E

[400BSub1]
ParameterName=11.01 DIO status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[400BSub2]
ParameterName=11.02 DIO delayed status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[400BSub5]
ParameterName=11.05 DIO1 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[400BSub6]
ParameterName=11.06 DIO1 output source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[400BSub7]
ParameterName=11.07 DIO1 ON delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400BSub8]
ParameterName=11.08 DIO1 OFF delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400BSub9]
ParameterName=11.09 DIO2 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[400BSubA]
ParameterName=11.10 DIO2 output source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[400BSubB]
ParameterName=11.11 DIO2 ON delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400BSubC]
ParameterName=11.12 DIO2 OFF delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[400BSub26]
ParameterName=11.38 Freq in 1 actual value
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=16000

[400BSub27]
ParameterName=11.39 Freq in 1 scaled
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-32768000
HighLimit=32767000

[400BSub2A]
ParameterName=11.42 Freq in 1 min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=16000

[400BSub2B]
ParameterName=11.43 Freq in 1 max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=16000
PDOMapping=1
LowLimit=0
HighLimit=16000

[400BSub2C]
ParameterName=11.44 Freq in 1 at scaled min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768000
HighLimit=32767000

[400BSub2D]
ParameterName=11.45 Freq in 1 at scaled max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1500000
PDOMapping=1
LowLimit=-32768000
HighLimit=32767000

[400BSub36]
ParameterName=11.54 Freq out 1 actual value
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=16000

[400BSub37]
ParameterName=11.55 Freq out 1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[400BSub3A]
ParameterName=11.58 Freq out 1 src min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768000
HighLimit=32767000

[400BSub3B]
ParameterName=11.59 Freq out 1 src max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1500000
PDOMapping=1
LowLimit=-32768000
HighLimit=32767000

[400BSub3C]
ParameterName=11.60 Freq out 1 at src min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=16000

[400BSub3D]
ParameterName=11.61 Freq out 1 at src max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=16000
PDOMapping=1
LowLimit=0
HighLimit=16000
;******************************************************
; Drive Parameter Group 12 Standard AI
;******************************************************

[400C]
ParameterName=Group 12 Standard AI
ObjectType=0x9
SubNumber=19

[400CSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x1E
PDOMapping=0
LowLimit=0x002
HighLimit=0x1F

[400CSub3]
ParameterName=12.03 AI supervision function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[400CSub4]
ParameterName=12.04 AI supervision selection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[400CSubB]
ParameterName=12.11 AI1 actual value
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-22000
HighLimit=22000

[400CSubC]
ParameterName=12.12 AI1 scaled value
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-32768000
HighLimit=32767000

[400CSubF]
ParameterName=12.15 AI1 unit selection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=2
PDOMapping=1

[400CSub10]
ParameterName=12.16 AI1 filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=0
HighLimit=30000

[400CSub11]
ParameterName=12.17 AI1 min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-22000
HighLimit=22000

[400CSub12]
ParameterName=12.18 AI1 max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=10000
PDOMapping=1
LowLimit=-22000
HighLimit=22000

[400CSub13]
ParameterName=12.19 AI1 scaled at AI1 min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768000
HighLimit=32767000

[400CSub14]
ParameterName=12.20 AI1 scaled at AI1 max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1500000
PDOMapping=1
LowLimit=-32768000
HighLimit=32767000

[400CSub15]
ParameterName=12.21 AI2 actual value
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-22000
HighLimit=22000

[400CSub16]
ParameterName=12.22 AI2 scaled value
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-32768000
HighLimit=32767000

[400CSub19]
ParameterName=12.25 AI2 unit selection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=10
PDOMapping=1

[400CSub1A]
ParameterName=12.26 AI2 filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=0
HighLimit=30000

[400CSub1B]
ParameterName=12.27 AI2 min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-22000
HighLimit=22000

[400CSub1C]
ParameterName=12.28 AI2 max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=20000
PDOMapping=1
LowLimit=-22000
HighLimit=22000

[400CSub1D]
ParameterName=12.29 AI2 scaled at AI2 min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768000
HighLimit=32767000

[400CSub1E]
ParameterName=12.30 AI2 scaled at AI2 max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100000
PDOMapping=1
LowLimit=-32768000
HighLimit=32767000
;******************************************************
; Drive Parameter Group 13 Standard AO
;******************************************************

[400D]
ParameterName=Group 13 Standard AO
ObjectType=0x9
SubNumber=15

[400DSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x1E
PDOMapping=0
LowLimit=0x002
HighLimit=0x1F

[400DSubB]
ParameterName=13.11 AO1 actual value
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=22000

[400DSubC]
ParameterName=13.12 AO1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[400DSub10]
ParameterName=13.16 AO1 filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=0
HighLimit=30000

[400DSub11]
ParameterName=13.17 AO1 source min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-327680
HighLimit=327670

[400DSub12]
ParameterName=13.18 AO1 source max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=15000
PDOMapping=1
LowLimit=-327680
HighLimit=327670

[400DSub13]
ParameterName=13.19 AO1 out at AO1 src min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=22000

[400DSub14]
ParameterName=13.20 AO1 out at AO1 src max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=20000
PDOMapping=1
LowLimit=0
HighLimit=22000

[400DSub15]
ParameterName=13.21 AO2 actual value
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=22000

[400DSub16]
ParameterName=13.22 AO2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=4
PDOMapping=1

[400DSub1A]
ParameterName=13.26 AO2 filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=0
HighLimit=30000

[400DSub1B]
ParameterName=13.27 AO2 source min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-327680
HighLimit=327670

[400DSub1C]
ParameterName=13.28 AO2 source max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=-327680
HighLimit=327670

[400DSub1D]
ParameterName=13.29 AO2 out at AO2 src min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=22000

[400DSub1E]
ParameterName=13.30 AO2 out at AO2 src max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=20000
PDOMapping=1
LowLimit=0
HighLimit=22000
;******************************************************
; Drive Parameter Group 14 I/O extension module 1
;******************************************************

[400E]
ParameterName=Group 14 I/O extension module 1
ObjectType=0x9
SubNumber=4

[400ESub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x3
PDOMapping=0
LowLimit=0x002
HighLimit=0x4

[400ESub1]
ParameterName=14.01 Module 1 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[400ESub2]
ParameterName=14.02 Module 1 location
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[400ESub3]
ParameterName=14.03 Module 1 status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 15 I/O extension module 2
;******************************************************

[400F]
ParameterName=Group 15 I/O extension module 2
ObjectType=0x9
SubNumber=4

[400FSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x3
PDOMapping=0
LowLimit=0x002
HighLimit=0x4

[400FSub1]
ParameterName=15.01 Module 2 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[400FSub2]
ParameterName=15.02 Module 2 location
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[400FSub3]
ParameterName=15.03 Module 2 status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 16 I/O extension module 3
;******************************************************

[4010]
ParameterName=Group 16 I/O extension module 3
ObjectType=0x9
SubNumber=4

[4010Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x3
PDOMapping=0
LowLimit=0x002
HighLimit=0x4

[4010Sub1]
ParameterName=16.01 Module 3 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4010Sub2]
ParameterName=16.02 Module 3 location
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[4010Sub3]
ParameterName=16.03 Module 3 status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 19 Operation mode
;******************************************************

[4013]
ParameterName=Group 19 Operation mode
ObjectType=0x9
SubNumber=8

[4013Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x14
PDOMapping=0
LowLimit=0x002
HighLimit=0x15

[4013Sub1]
ParameterName=19.01 Actual operation mode
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[4013SubB]
ParameterName=19.11 Ext1/Ext2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4013SubC]
ParameterName=19.12 Ext1 control mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=2
PDOMapping=1

[4013SubE]
ParameterName=19.14 Ext2 control mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=2
PDOMapping=1

[4013Sub10]
ParameterName=19.16 Local control mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4013Sub11]
ParameterName=19.17 Local control disable
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4013Sub14]
ParameterName=19.20 Scalar control reference unit
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1
;******************************************************
; Drive Parameter Group 20 Start/stop/direction
;******************************************************

[4014]
ParameterName=Group 20 Start/stop/direction
ObjectType=0x9
SubNumber=20

[4014Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x1E
PDOMapping=0
LowLimit=0x002
HighLimit=0x1F

[4014Sub1]
ParameterName=20.01 Ext1 commands
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=2
PDOMapping=1

[4014Sub2]
ParameterName=20.02 Ext1 start trigger type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1


[4014Sub3]
ParameterName=20.03 Ext1 in1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4014Sub4]
ParameterName=20.04 Ext1 in2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=3
PDOMapping=1

[4014Sub5]
ParameterName=20.05 Ext1 in3 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4014Sub6]
ParameterName=20.06 Ext2 commands
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4014Sub7]
ParameterName=20.07 Ext2 start trigger type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4014Sub8]
ParameterName=20.08 Ext2 in1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4014Sub9]
ParameterName=20.09 Ext2 in2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4014SubA]
ParameterName=20.10 Ext2 in3 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4014SubB]
ParameterName=20.11 Run enable stop mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4014SubC]
ParameterName=20.12 Run enable 1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=33
PDOMapping=1

[4014Sub13]
ParameterName=20.19 Enable start command
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[4014Sub17]
ParameterName=20.23 Positive speed enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[4014Sub18]
ParameterName=20.24 Negative speed enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[4014Sub19]
ParameterName=20.25 Jogging enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4014Sub1A]
ParameterName=20.26 Jogging 1 start source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4014Sub1B]
ParameterName=20.27 Jogging 2 start source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4014Sub1E]
ParameterName=20.30 Enable signals warning function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535
;******************************************************
; Drive Parameter Group 21 Start/stop mode
;******************************************************

[4015]
ParameterName=Group 21 Start/stop mode
ObjectType=0x9
SubNumber=16

[4015Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x14
PDOMapping=0
LowLimit=0x002
HighLimit=0x15

[4015Sub1]
ParameterName=21.01 Start mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=2
PDOMapping=1

[4015Sub2]
ParameterName=21.02 Magnetization time
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=500
PDOMapping=1
LowLimit=0
HighLimit=10000

[4015Sub3]
ParameterName=21.03 Stop mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4015Sub4]
ParameterName=21.04 Emergency stop mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4015Sub5]
ParameterName=21.05 Emergency stop source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[4015Sub6]
ParameterName=21.06 Zero speed limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=3000
PDOMapping=1
LowLimit=0
HighLimit=3000000

[4015Sub7]
ParameterName=21.07 Zero speed delay
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[4015Sub8]
ParameterName=21.08 DC current control
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4015Sub9]
ParameterName=21.09 DC hold speed
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=500
PDOMapping=1
LowLimit=0
HighLimit=100000

[4015SubA]
ParameterName=21.10 DC current reference
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=300
PDOMapping=1
LowLimit=0
HighLimit=1000

[4015SubB]
ParameterName=21.11 Post magnetization time
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=3000

[4015SubD]
ParameterName=21.13 Autophasing mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4015Sub12]
ParameterName=21.18 Auto restart time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=50
PDOMapping=1
LowLimit=0
HighLimit=50

[4015Sub13]
ParameterName=21.19 Scalar start mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4015Sub14]
ParameterName=21.20 Follower force ramp stop
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 22 Speed reference selection
;******************************************************

[4016]
ParameterName=Group 22 Speed reference selection
ObjectType=0x9
SubNumber=45

[4016Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x57
PDOMapping=0
LowLimit=0x002
HighLimit=0x58

[4016Sub1]
ParameterName=22.01 Speed ref unlimited
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016SubB]
ParameterName=22.11 Speed ref1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[4016SubC]
ParameterName=22.12 Speed ref2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4016SubD]
ParameterName=22.13 Speed ref1 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4016SubE]
ParameterName=22.14 Speed ref1/2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4016SubF]
ParameterName=22.15 Speed additive 1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4016Sub10]
ParameterName=22.16 Speed share
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=-8000
HighLimit=8000

[4016Sub11]
ParameterName=22.17 Speed additive 2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4016Sub15]
ParameterName=22.21 Constant speed function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4016Sub16]
ParameterName=22.22 Constant speed sel1
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=6
PDOMapping=1

[4016Sub17]
ParameterName=22.23 Constant speed sel2
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4016Sub18]
ParameterName=22.24 Constant speed sel3
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4016Sub1A]
ParameterName=22.26 Constant speed 1
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=30000
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub1B]
ParameterName=22.27 Constant speed 2
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub1C]
ParameterName=22.28 Constant speed 3
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub1D]
ParameterName=22.29 Constant speed 4
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub1E]
ParameterName=22.30 Constant speed 5
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub1F]
ParameterName=22.31 Constant speed 6
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub20]
ParameterName=22.32 Constant speed 7
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub29]
ParameterName=22.41 Speed ref safe
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub2A]
ParameterName=22.42 Jogging 1 ref
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub2B]
ParameterName=22.43 Jogging 2 ref
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub33]
ParameterName=22.51 Critical speed function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4016Sub34]
ParameterName=22.52 Critical speed 1 low
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub35]
ParameterName=22.53 Critical speed 1 high
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub36]
ParameterName=22.54 Critical speed 2 low
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub37]
ParameterName=22.55 Critical speed 2 high
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub38]
ParameterName=22.56 Critical speed 3 low
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub39]
ParameterName=22.57 Critical speed 3 high
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub47]
ParameterName=22.71 Motor potentiometer function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4016Sub48]
ParameterName=22.72 Motor potentiometer initial value
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4016Sub49]
ParameterName=22.73 Motor potentiometer up source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4016Sub4A]
ParameterName=22.74 Motor potentiometer down source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4016Sub4B]
ParameterName=22.75 Motor potentiometer ramp time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=600
PDOMapping=1
LowLimit=0
HighLimit=36000

[4016Sub4C]
ParameterName=22.76 Motor potentiometer min value
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=-150000
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4016Sub4D]
ParameterName=22.77 Motor potentiometer max value
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=150000
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4016Sub50]
ParameterName=22.80 Motor potentiometer ref act
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4016Sub51]
ParameterName=22.81 Speed reference act 1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub52]
ParameterName=22.82 Speed reference act 2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub53]
ParameterName=22.83 Speed reference act 3
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub54]
ParameterName=22.84 Speed reference act 4
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub55]
ParameterName=22.85 Speed reference act 5
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub56]
ParameterName=22.86 Speed reference act 6
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4016Sub57]
ParameterName=22.87 Speed reference act 7
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000
;******************************************************
; Drive Parameter Group 23 Speed reference ramp
;******************************************************

[4017]
ParameterName=Group 23 Speed reference ramp
ObjectType=0x9
SubNumber=23

[4017Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x29
PDOMapping=0
LowLimit=0x002
HighLimit=0x2A

[4017Sub1]
ParameterName=23.01 Speed ref ramp input
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4017Sub2]
ParameterName=23.02 Speed ref ramp output
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4017SubB]
ParameterName=23.11 Ramp set selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=5
PDOMapping=1

[4017SubC]
ParameterName=23.12 Acceleration time 1
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=20000
PDOMapping=1
LowLimit=0
HighLimit=1800000

[4017SubD]
ParameterName=23.13 Deceleration time 1
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=20000
PDOMapping=1
LowLimit=0
HighLimit=1800000

[4017SubE]
ParameterName=23.14 Acceleration time 2
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=60000
PDOMapping=1
LowLimit=0
HighLimit=1800000

[4017SubF]
ParameterName=23.15 Deceleration time 2
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=60000
PDOMapping=1
LowLimit=0
HighLimit=1800000

[4017Sub10]
ParameterName=23.16 Shape time acc 1
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1800000

[4017Sub11]
ParameterName=23.17 Shape time acc 2
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1800000

[4017Sub12]
ParameterName=23.18 Shape time dec 1
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1800000

[4017Sub13]
ParameterName=23.19 Shape time dec 2
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1800000

[4017Sub14]
ParameterName=23.20 Acc time jogging
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=60000
PDOMapping=1
LowLimit=0
HighLimit=1800000

[4017Sub15]
ParameterName=23.21 Dec time jogging
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=60000
PDOMapping=1
LowLimit=0
HighLimit=1800000

[4017Sub17]
ParameterName=23.23 Emergency stop time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=3000
PDOMapping=1
LowLimit=0
HighLimit=1800000

[4017Sub18]
ParameterName=23.24 Speed ramp in zero source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[4017Sub1A]
ParameterName=23.26 Ramp out balancing enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4017Sub1B]
ParameterName=23.27 Ramp out balancing ref
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4017Sub1C]
ParameterName=23.28 Variable slope enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4017Sub1D]
ParameterName=23.29 Variable slope rate
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=50
PDOMapping=1
LowLimit=2
HighLimit=30000

[4017Sub27]
ParameterName=23.39 Follower speed correction out
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4017Sub28]
ParameterName=23.40 Follower speed correction enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4017Sub29]
ParameterName=23.41 Follower speed correction gain
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=0
HighLimit=10000
;******************************************************
; Drive Parameter Group 24 Speed reference conditioning
;******************************************************

[4018]
ParameterName=Group 24 Speed reference conditioning
ObjectType=0x9
SubNumber=11

[4018Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x2E
PDOMapping=0
LowLimit=0x002
HighLimit=0x2F

[4018Sub1]
ParameterName=24.01 Used speed reference
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4018Sub2]
ParameterName=24.02 Used speed feedback
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4018Sub3]
ParameterName=24.03 Speed error filtered
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4018Sub4]
ParameterName=24.04 Speed error inverted
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[4018SubB]
ParameterName=24.11 Speed correction
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-1000000
HighLimit=1000000

[4018SubC]
ParameterName=24.12 Speed error filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4018Sub29]
ParameterName=24.41 Speed error window control enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4018Sub2B]
ParameterName=24.43 Speed error window high
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=300000

[4018Sub2C]
ParameterName=24.44 Speed error window low
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=300000

[4018Sub2E]
ParameterName=24.46 Speed error step
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-300000
HighLimit=300000
;******************************************************
; Drive Parameter Group 25 Speed control
;******************************************************

[4019]
ParameterName=Group 25 Speed control
ObjectType=0x9
SubNumber=29

[4019Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x39
PDOMapping=0
LowLimit=0x002
HighLimit=0x3A

[4019Sub1]
ParameterName=25.01 Torque reference speed control
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[4019Sub2]
ParameterName=25.02 Speed proportional gain
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=0
HighLimit=25000

[4019Sub3]
ParameterName=25.03 Speed integration time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=250
PDOMapping=1
LowLimit=0
HighLimit=100000

[4019Sub4]
ParameterName=25.04 Speed derivation time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4019Sub5]
ParameterName=25.05 Derivation filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=8
PDOMapping=1
LowLimit=0
HighLimit=10000

[4019Sub6]
ParameterName=25.06 Acc comp derivation time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=100000

[4019Sub7]
ParameterName=25.07 Acc comp filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=80
PDOMapping=1
LowLimit=0
HighLimit=10000

[4019Sub8]
ParameterName=25.08 Drooping rate
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4019Sub9]
ParameterName=25.09 Speed ctrl balancing enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4019SubA]
ParameterName=25.10 Speed ctrl balancing ref
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000
HighLimit=3000

[4019SubB]
ParameterName=25.11 Speed control min torque
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=-3000
PDOMapping=1
LowLimit=-16000
HighLimit=0

[4019SubC]
ParameterName=25.12 Speed control max torque
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=3000
PDOMapping=1
LowLimit=0
HighLimit=16000

[4019SubD]
ParameterName=25.13 Min torq sp ctrl em stop
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=-4000
PDOMapping=1
LowLimit=-16000
HighLimit=0

[4019SubE]
ParameterName=25.14 Max torq sp ctrl em stop
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=4000
PDOMapping=1
LowLimit=0
HighLimit=16000

[4019SubF]
ParameterName=25.15 Proportional gain em stop
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=100
HighLimit=25000

[4019Sub12]
ParameterName=25.18 Speed adapt min limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[4019Sub13]
ParameterName=25.19 Speed adapt max limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[4019Sub15]
ParameterName=25.21 Kp adapt coef at min speed
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=0
HighLimit=10000

[4019Sub16]
ParameterName=25.22 Ti adapt coef at min speed
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=0
HighLimit=10000

[4019Sub19]
ParameterName=25.25 Torque adapt max limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=16000

[4019Sub1A]
ParameterName=25.26 Torque adapt filt time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=100000

[4019Sub1B]
ParameterName=25.27 Kp adapt coef at min torque
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=0
HighLimit=10000

[4019Sub1E]
ParameterName=25.30 Flux adaptation enable
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[4019Sub35]
ParameterName=25.53 Torque prop reference
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-300000
HighLimit=300000

[4019Sub36]
ParameterName=25.54 Torque integral reference
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-300000
HighLimit=300000

[4019Sub37]
ParameterName=25.55 Torque deriv reference
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-300000
HighLimit=300000

[4019Sub38]
ParameterName=25.56 Torque acc compensation
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-300000
HighLimit=300000

[4019Sub39]
ParameterName=25.57 Torque reference unbalanced
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-300000
HighLimit=300000
;******************************************************
; Drive Parameter Group 26 Torque reference chain
;******************************************************

[401A]
ParameterName=Group 26 Torque reference chain
ObjectType=0x9
SubNumber=36

[401ASub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x52
PDOMapping=0
LowLimit=0x002
HighLimit=0x53

[401ASub1]
ParameterName=26.01 Torque reference to TC
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[401ASub2]
ParameterName=26.02 Torque reference used
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[401ASub8]
ParameterName=26.08 Minimum torque ref
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=-3000
PDOMapping=1
LowLimit=-10000
HighLimit=0

[401ASub9]
ParameterName=26.09 Maximum torque ref
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=3000
PDOMapping=1
LowLimit=0
HighLimit=10000

[401ASubB]
ParameterName=26.11 Torque ref1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401ASubC]
ParameterName=26.12 Torque ref2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401ASubD]
ParameterName=26.13 Torque ref1 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[401ASubE]
ParameterName=26.14 Torque ref1/2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401ASubF]
ParameterName=26.15 Load share
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=-8000
HighLimit=8000

[401ASub10]
ParameterName=26.16 Torque additive 1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401ASub11]
ParameterName=26.17 Torque ref filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[401ASub12]
ParameterName=26.18 Torque ramp up time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=60000

[401ASub13]
ParameterName=26.19 Torque ramp down time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=60000

[401ASub19]
ParameterName=26.25 Torque additive 2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401ASub1A]
ParameterName=26.26 Force torque ref add 2 zero
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401ASub29]
ParameterName=26.41 Torque step
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3000
HighLimit=3000

[401ASub2A]
ParameterName=26.42 Torque step enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401ASub33]
ParameterName=26.51 Oscillation damping
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401ASub34]
ParameterName=26.52 Oscillation damping out enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401ASub35]
ParameterName=26.53 Oscillation compensation input
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401ASub37]
ParameterName=26.55 Oscillation damping frequency
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=310
PDOMapping=1
LowLimit=1
HighLimit=600

[401ASub38]
ParameterName=26.56 Oscillation damping phase
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=90
PDOMapping=1
LowLimit=0
HighLimit=360

[401ASub39]
ParameterName=26.57 Oscillation damping gain
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=10
PDOMapping=1
LowLimit=0
HighLimit=1000

[401ASub3A]
ParameterName=26.58 Oscillation damping output
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[401ASub46]
ParameterName=26.70 Torque reference act 1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[401ASub47]
ParameterName=26.71 Torque reference act 2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[401ASub48]
ParameterName=26.72 Torque reference act 3
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[401ASub49]
ParameterName=26.73 Torque reference act 4
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[401ASub4A]
ParameterName=26.74 Torque ref ramp out
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[401ASub4B]
ParameterName=26.75 Torque reference act 5
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[401ASub4C]
ParameterName=26.76 Torque reference act 6
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[401ASub4D]
ParameterName=26.77 Torque ref add A actual
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[401ASub4E]
ParameterName=26.78 Torque ref add B actual
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[401ASub51]
ParameterName=26.81 Rush control gain
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=10
HighLimit=100000

[401ASub52]
ParameterName=26.82 Rush control integration time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=20
PDOMapping=1
LowLimit=1
HighLimit=100
;******************************************************
; Drive Parameter Group 28 Frequency reference chain
;******************************************************

[401C]
ParameterName=Group 28 Frequency reference chain
ObjectType=0x9
SubNumber=40

[401CSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x61
PDOMapping=0
LowLimit=0x002
HighLimit=0x62

[401CSub1]
ParameterName=28.01 Frequency ref ramp input
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub2]
ParameterName=28.02 Frequency ref ramp output
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSubB]
ParameterName=28.11 Frequency ref1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401CSubC]
ParameterName=28.12 Frequency ref2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401CSubD]
ParameterName=28.13 Frequency ref1 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[401CSubE]
ParameterName=28.14 Frequency ref1/2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[401CSub15]
ParameterName=28.21 Constant frequency function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[401CSub16]
ParameterName=28.22 Constant frequency sel1
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401CSub17]
ParameterName=28.23 Constant frequency sel2
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401CSub18]
ParameterName=28.24 Constant frequency sel3
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401CSub1A]
ParameterName=28.26 Constant frequency 1
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub1B]
ParameterName=28.27 Constant frequency 2
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub1C]
ParameterName=28.28 Constant frequency 3
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub1D]
ParameterName=28.29 Constant frequency 4
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub1E]
ParameterName=28.30 Constant frequency 5
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub1F]
ParameterName=28.31 Constant frequency 6
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub20]
ParameterName=28.32 Constant frequency 7
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub29]
ParameterName=28.41 Frequency ref safe
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub33]
ParameterName=28.51 Critical frequency function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[401CSub34]
ParameterName=28.52 Critical frequency 1 low
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub35]
ParameterName=28.53 Critical frequency 1 high
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub36]
ParameterName=28.54 Critical frequency 2 low
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub37]
ParameterName=28.55 Critical frequency 2 high
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub38]
ParameterName=28.56 Critical frequency 3 low
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub39]
ParameterName=28.57 Critical frequency 3 high
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub47]
ParameterName=28.71 Freq ramp set selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401CSub48]
ParameterName=28.72 Freq acceleration time 1
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=20000
PDOMapping=1
LowLimit=0
HighLimit=1800000

[401CSub49]
ParameterName=28.73 Freq deceleration time 1
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=20000
PDOMapping=1
LowLimit=0
HighLimit=1800000

[401CSub4A]
ParameterName=28.74 Freq acceleration time 2
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=60000
PDOMapping=1
LowLimit=0
HighLimit=1800000

[401CSub4B]
ParameterName=28.75 Freq deceleration time 2
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=60000
PDOMapping=1
LowLimit=0
HighLimit=1800000

[401CSub4C]
ParameterName=28.76 Freq ramp in zero source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[401CSub4D]
ParameterName=28.77 Freq ramp hold
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[401CSub4E]
ParameterName=28.78 Freq ramp output balancing
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub4F]
ParameterName=28.79 Freq ramp out balancing enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401CSub5A]
ParameterName=28.90 Frequency ref act 1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub5B]
ParameterName=28.91 Frequency ref act 2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub5C]
ParameterName=28.92 Frequency ref act 3
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub60]
ParameterName=28.96 Frequency ref act 7
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401CSub61]
ParameterName=28.97 Frequency ref unlimited
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-50000
HighLimit=50000
;******************************************************
; Drive Parameter Group 30 Limits
;******************************************************

[401E]
ParameterName=Group 30 Limits
ObjectType=0x9
SubNumber=20

[401ESub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x1F
PDOMapping=0
LowLimit=0x002
HighLimit=0x20

[401ESub1]
ParameterName=30.01 Limit word 1
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[401ESub2]
ParameterName=30.02 Torque limit status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[401ESubB]
ParameterName=30.11 Minimum speed
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=-150000
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[401ESubC]
ParameterName=30.12 Maximum speed
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=150000
PDOMapping=1
LowLimit=-3000000
HighLimit=3000000

[401ESubD]
ParameterName=30.13 Minimum frequency
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=-5000
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401ESubE]
ParameterName=30.14 Maximum frequency
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=5000
PDOMapping=1
LowLimit=-50000
HighLimit=50000

[401ESub11]
ParameterName=30.17 Maximum current
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=459
PDOMapping=1
LowLimit=0
HighLimit=3000000

[401ESub12]
ParameterName=30.18 Minimum torque sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401ESub13]
ParameterName=30.19 Minimum torque
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=-3000
PDOMapping=1
LowLimit=-16000
HighLimit=0

[401ESub14]
ParameterName=30.20 Maximum torque
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=3000
PDOMapping=1
LowLimit=0
HighLimit=16000

[401ESub15]
ParameterName=30.21 Min torque 2 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=6
PDOMapping=1

[401ESub16]
ParameterName=30.22 Max torque 2 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=6
PDOMapping=1

[401ESub17]
ParameterName=30.23 Minimum torque 2
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=-3000
PDOMapping=1
LowLimit=-16000
HighLimit=0

[401ESub18]
ParameterName=30.24 Maximum torque 2
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=3000
PDOMapping=1
LowLimit=0
HighLimit=16000

[401ESub19]
ParameterName=30.25 Maximum torque sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[401ESub1A]
ParameterName=30.26 Power motoring limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=30000
PDOMapping=1
LowLimit=0
HighLimit=60000

[401ESub1B]
ParameterName=30.27 Power generating limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=-30000
PDOMapping=1
LowLimit=-60000
HighLimit=0

[401ESub1E]
ParameterName=30.30 Overvoltage control
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[401ESub1F]
ParameterName=30.31 Undervoltage control
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1
;******************************************************
; Drive Parameter Group 31 Fault functions
;******************************************************

[401F]
ParameterName=Group 31 Fault functions
ObjectType=0x9
SubNumber=31

[401FSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x23
PDOMapping=0
LowLimit=0x002
HighLimit=0x24

[401FSub1]
ParameterName=31.01 External event 1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[401FSub2]
ParameterName=31.02 External event 1 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[401FSub3]
ParameterName=31.03 External event 2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[401FSub4]
ParameterName=31.04 External event 2 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[401FSub5]
ParameterName=31.05 External event 3 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[401FSub6]
ParameterName=31.06 External event 3 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[401FSub7]
ParameterName=31.07 External event 4 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[401FSub8]
ParameterName=31.08 External event 4 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[401FSub9]
ParameterName=31.09 External event 5 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[401FSubA]
ParameterName=31.10 External event 5 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[401FSubB]
ParameterName=31.11 Fault reset selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=4
PDOMapping=1

[401FSubC]
ParameterName=31.12 Autoreset selection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[401FSubD]
ParameterName=31.13 User selectable fault
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[401FSubE]
ParameterName=31.14 Number of trials
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=5

[401FSubF]
ParameterName=31.15 Total trials time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=300
PDOMapping=1
LowLimit=10
HighLimit=6000

[401FSub10]
ParameterName=31.16 Delay time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1200

[401FSub13]
ParameterName=31.19 Motor phase loss
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[401FSub14]
ParameterName=31.20 Earth fault
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=2
PDOMapping=1

[401FSub15]
ParameterName=31.21 Supply phase loss
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[401FSub16]
ParameterName=31.22 STO indication run/stop
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[401FSub17]
ParameterName=31.23 Cross connection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[401FSub18]
ParameterName=31.24 Stall function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=2
PDOMapping=1

[401FSub19]
ParameterName=31.25 Stall current limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=2000
PDOMapping=1
LowLimit=0
HighLimit=16000

[401FSub1A]
ParameterName=31.26 Stall speed limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=15000
PDOMapping=1
LowLimit=0
HighLimit=1000000

[401FSub1B]
ParameterName=31.27 Stall frequency limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1500
PDOMapping=1
LowLimit=0
HighLimit=50000

[401FSub1C]
ParameterName=31.28 Stall time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=20
PDOMapping=1
LowLimit=0
HighLimit=3600

[401FSub1E]
ParameterName=31.30 Overspeed trip margin
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=50000
PDOMapping=1
LowLimit=0
HighLimit=1000000

[401FSub20]
ParameterName=31.32 Emergency ramp supervision
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=300

[401FSub21]
ParameterName=31.33 Emergency ramp supervision delay
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=100

[401FSub23]
ParameterName=31.35 Main fan fault function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 32 Supervision
;******************************************************

[4020]
ParameterName=Group 32 Supervision
ObjectType=0x9
SubNumber=20

[4020Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x1E
PDOMapping=0
LowLimit=0x002
HighLimit=0x1F

[4020Sub1]
ParameterName=32.01 Supervision status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4020Sub5]
ParameterName=32.05 Supervision 1 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4020Sub6]
ParameterName=32.06 Supervision 1 action
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4020Sub7]
ParameterName=32.07 Supervision 1 signal
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4020Sub8]
ParameterName=32.08 Supervision 1 filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[4020Sub9]
ParameterName=32.09 Supervision 1 low
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000

[4020SubA]
ParameterName=32.10 Supervision 1 high
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000

[4020SubF]
ParameterName=32.15 Supervision 2 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4020Sub10]
ParameterName=32.16 Supervision 2 action
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4020Sub11]
ParameterName=32.17 Supervision 2 signal
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4020Sub12]
ParameterName=32.18 Supervision 2 filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[4020Sub13]
ParameterName=32.19 Supervision 2 low
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000

[4020Sub14]
ParameterName=32.20 Supervision 2 high
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000

[4020Sub19]
ParameterName=32.25 Supervision 3 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4020Sub1A]
ParameterName=32.26 Supervision 3 action
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4020Sub1B]
ParameterName=32.27 Supervision 3 signal
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4020Sub1C]
ParameterName=32.28 Supervision 3 filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[4020Sub1D]
ParameterName=32.29 Supervision 3 low
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000

[4020Sub1E]
ParameterName=32.30 Supervision 3 high
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000
;******************************************************
; Drive Parameter Group 33 Maintenance timer & counter
;******************************************************

[4021]
ParameterName=Group 33 Maintenance timer & counter
ObjectType=0x9
SubNumber=36

[4021Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x41
PDOMapping=0
LowLimit=0x002
HighLimit=0x42

[4021Sub1]
ParameterName=33.01 Counter status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4021SubA]
ParameterName=33.10 On-time 1 actual
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4021SubB]
ParameterName=33.11 On-time 1 warn limit
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4021SubC]
ParameterName=33.12 On-time 1 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4021SubD]
ParameterName=33.13 On-time 1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4021SubE]
ParameterName=33.14 On-time 1 warn message
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4021Sub14]
ParameterName=33.20 On-time 2 actual
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4021Sub15]
ParameterName=33.21 On-time 2 warn limit
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4021Sub16]
ParameterName=33.22 On-time 2 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4021Sub17]
ParameterName=33.23 On-time 2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4021Sub18]
ParameterName=33.24 On-time 2 warn message
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[4021Sub1E]
ParameterName=33.30 Edge counter 1 actual
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4021Sub1F]
ParameterName=33.31 Edge counter 1 warn limit
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4021Sub20]
ParameterName=33.32 Edge counter 1 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4021Sub21]
ParameterName=33.33 Edge counter 1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4021Sub22]
ParameterName=33.34 Edge counter 1 divider
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=1
HighLimit=4294967295

[4021Sub23]
ParameterName=33.35 Edge counter 1 warn message
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[4021Sub28]
ParameterName=33.40 Edge counter 2 actual
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4021Sub29]
ParameterName=33.41 Edge counter 2 warn limit
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4021Sub2A]
ParameterName=33.42 Edge counter 2 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4021Sub2B]
ParameterName=33.43 Edge counter 2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4021Sub2C]
ParameterName=33.44 Edge counter 2 divider
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=1
HighLimit=4294967295

[4021Sub2D]
ParameterName=33.45 Edge counter 2 warn message
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=3
PDOMapping=1

[4021Sub32]
ParameterName=33.50 Value counter 1 actual
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483008
HighLimit=2147483008

[4021Sub33]
ParameterName=33.51 Value counter 1 warn limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483008
HighLimit=2147483008

[4021Sub34]
ParameterName=33.52 Value counter 1 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4021Sub35]
ParameterName=33.53 Value counter 1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4021Sub36]
ParameterName=33.54 Value counter 1 divider
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=1
HighLimit=2147483000

[4021Sub37]
ParameterName=33.55 Value counter 1 warn message
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=4
PDOMapping=1

[4021Sub3C]
ParameterName=33.60 Value counter 2 actual
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483008
HighLimit=2147483008

[4021Sub3D]
ParameterName=33.61 Value counter 2 warn limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483008
HighLimit=2147483008

[4021Sub3E]
ParameterName=33.62 Value counter 2 function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4021Sub3F]
ParameterName=33.63 Value counter 2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4021Sub40]
ParameterName=33.64 Value counter 2 divider
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=1
HighLimit=2147483000

[4021Sub41]
ParameterName=33.65 Value counter 2 warn message
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=5
PDOMapping=1
;******************************************************
; Drive Parameter Group 35 Motor thermal protection
;******************************************************

[4023]
ParameterName=Group 35 Motor thermal protection
ObjectType=0x9
SubNumber=30

[4023Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x6A
PDOMapping=0
LowLimit=0x002
HighLimit=0x6B

[4023Sub1]
ParameterName=35.01 Motor estimated temperature
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-60
HighLimit=1000

[4023Sub2]
ParameterName=35.02 Measured temperature 1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-10
HighLimit=1000

[4023Sub3]
ParameterName=35.03 Measured temperature 2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-10
HighLimit=1000

[4023SubA]
ParameterName=35.10 Temperature 1 action
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4023SubB]
ParameterName=35.11 Temperature 1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[4023SubC]
ParameterName=35.12 Temperature 1 fault limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=130
PDOMapping=1
LowLimit=-10
HighLimit=1000

[4023SubD]
ParameterName=35.13 Temperature 1 warning limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=110
PDOMapping=1
LowLimit=-10
HighLimit=1000

[4023SubE]
ParameterName=35.14 Temperature 1 AI source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4023Sub14]
ParameterName=35.20 Temperature 2 action
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4023Sub15]
ParameterName=35.21 Temperature 2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4023Sub16]
ParameterName=35.22 Temperature 2 fault limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=130
PDOMapping=1
LowLimit=-10
HighLimit=1000

[4023Sub17]
ParameterName=35.23 Temperature 2 warning limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=110
PDOMapping=1
LowLimit=-10
HighLimit=1000

[4023Sub18]
ParameterName=35.24 Temperature 2 AI source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4023Sub32]
ParameterName=35.50 Motor ambient temperature
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=20
PDOMapping=1
LowLimit=-60
HighLimit=100

[4023Sub33]
ParameterName=35.51 Motor load curve
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=50
HighLimit=150

[4023Sub34]
ParameterName=35.52 Zero speed load
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=50
HighLimit=150

[4023Sub35]
ParameterName=35.53 Break point
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=4500
PDOMapping=1
LowLimit=100
HighLimit=50000

[4023Sub36]
ParameterName=35.54 Motor nominal temperature rise
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=80
PDOMapping=1
LowLimit=0
HighLimit=300

[4023Sub37]
ParameterName=35.55 Motor thermal time const
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=256
PDOMapping=1
LowLimit=100
HighLimit=10000

[4023Sub3C]
ParameterName=35.60 Cable temperature
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=2000

[4023Sub3D]
ParameterName=35.61 Cable nominal current
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000000
PDOMapping=1
LowLimit=0
HighLimit=1000000

[4023Sub3E]
ParameterName=35.62 Cable thermal rise time
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=0
HighLimit=50000

[4023Sub64]
ParameterName=35.100 DOL starter control source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4023Sub65]
ParameterName=35.101 DOL starter on delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=42949673

[4023Sub66]
ParameterName=35.102 DOL starter off delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=20
PDOMapping=1
LowLimit=0
HighLimit=715828

[4023Sub67]
ParameterName=35.103 DOL starter feedback source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4023Sub68]
ParameterName=35.104 DOL starter feedback delay
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=42949673

[4023Sub69]
ParameterName=35.105 DOL starter status word
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4023Sub6A]
ParameterName=35.106 DOL starter event type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=2
PDOMapping=1
;******************************************************
; Drive Parameter Group 36 Load analyzer
;******************************************************

[4024]
ParameterName=Group 36 Load analyzer
ObjectType=0x9
SubNumber=36

[4024Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x33
PDOMapping=0
LowLimit=0x002
HighLimit=0x34

[4024Sub1]
ParameterName=36.01 PVL signal source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=8
PDOMapping=1

[4024Sub2]
ParameterName=36.02 PVL filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=200
PDOMapping=1
LowLimit=0
HighLimit=12000

[4024Sub6]
ParameterName=36.06 AL2 signal source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=6
PDOMapping=1

[4024Sub7]
ParameterName=36.07 AL2 signal scaling
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=10000
PDOMapping=1
LowLimit=0
HighLimit=3276700

[4024Sub9]
ParameterName=36.09 Reset loggers
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4024SubA]
ParameterName=36.10 PVL peak value
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4024SubB]
ParameterName=36.11 PVL peak date
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4024SubC]
ParameterName=36.12 PVL peak time
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4024SubD]
ParameterName=36.13 PVL current at peak
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4024SubE]
ParameterName=36.14 PVL DC voltage at peak
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=200000

[4024SubF]
ParameterName=36.15 PVL speed at peak
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4024Sub10]
ParameterName=36.16 PVL reset date
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4024Sub11]
ParameterName=36.17 PVL reset time
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4024Sub14]
ParameterName=36.20 AL1 0 to 10%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub15]
ParameterName=36.21 AL1 10 to 20%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub16]
ParameterName=36.22 AL1 20 to 30%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub17]
ParameterName=36.23 AL1 30 to 40%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub18]
ParameterName=36.24 AL1 40 to 50%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub19]
ParameterName=36.25 AL1 50 to 60%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub1A]
ParameterName=36.26 AL1 60 to 70%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub1B]
ParameterName=36.27 AL1 70 to 80%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub1C]
ParameterName=36.28 AL1 80 to 90%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub1D]
ParameterName=36.29 AL1 over 90%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub28]
ParameterName=36.40 AL2 0 to 10%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub29]
ParameterName=36.41 AL2 10 to 20%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub2A]
ParameterName=36.42 AL2 20 to 30%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub2B]
ParameterName=36.43 AL2 30 to 40%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub2C]
ParameterName=36.44 AL2 40 to 50%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub2D]
ParameterName=36.45 AL2 50 to 60%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub2E]
ParameterName=36.46 AL2 60 to 70%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub2F]
ParameterName=36.47 AL2 70 to 80%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub30]
ParameterName=36.48 AL2 80 to 90%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub31]
ParameterName=36.49 AL2 over 90%
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4024Sub32]
ParameterName=36.50 AL2 reset date
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4024Sub33]
ParameterName=36.51 AL2 reset time
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295
;******************************************************
; Drive Parameter Group 40 Process PID set 1
;******************************************************

[4028]
ParameterName=Group 40 Process PID set 1
ObjectType=0x9
SubNumber=57

[4028Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x39
PDOMapping=0
LowLimit=0x002
HighLimit=0x3A

[4028Sub1]
ParameterName=40.01 Process PID output actual
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028Sub2]
ParameterName=40.02 Process PID feedback actual
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028Sub3]
ParameterName=40.03 Process PID setpoint actual
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028Sub4]
ParameterName=40.04 Process PID deviation actual
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028Sub5]
ParameterName=40.05 Process PID trim output act
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028Sub6]
ParameterName=40.06 Process PID status word
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4028Sub7]
ParameterName=40.07 Set 1 PID operation mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub8]
ParameterName=40.08 Set 1 feedback 1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[4028Sub9]
ParameterName=40.09 Set 1 feedback 2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028SubA]
ParameterName=40.10 Set 1 feedback function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028SubB]
ParameterName=40.11 Set 1 feedback filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[4028SubC]
ParameterName=40.12 Set 1 unit selection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=7
PDOMapping=1

[4028SubE]
ParameterName=40.14 Set 1 setpoint scaling
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=150000
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028SubF]
ParameterName=40.15 Set 1 output scaling
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=150000
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028Sub10]
ParameterName=40.16 Set 1 setpoint 1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=4
PDOMapping=1

[4028Sub11]
ParameterName=40.17 Set 1 setpoint 2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub12]
ParameterName=40.18 Set 1 setpoint function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub13]
ParameterName=40.19 Set 1 internal setpoint sel1
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub14]
ParameterName=40.20 Set 1 internal setpoint sel2
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub15]
ParameterName=40.21 Set 1 internal setpoint 1
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028Sub16]
ParameterName=40.22 Set 1 internal setpoint 2
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028Sub17]
ParameterName=40.23 Set 1 internal setpoint 3
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028Sub18]
ParameterName=40.24 Set 1 internal setpoint 4
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028Sub19]
ParameterName=40.25 Set 1 setpoint selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub1A]
ParameterName=40.26 Set 1 setpoint min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028Sub1B]
ParameterName=40.27 Set 1 setpoint max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=3276700
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028Sub1C]
ParameterName=40.28 Set 1 setpoint increase time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=18000

[4028Sub1D]
ParameterName=40.29 Set 1 setpoint decrease time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=18000

[4028Sub1E]
ParameterName=40.30 Set 1 setpoint freeze enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub1F]
ParameterName=40.31 Set 1 deviation inversion
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub20]
ParameterName=40.32 Set 1 gain
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=10
HighLimit=10000

[4028Sub21]
ParameterName=40.33 Set 1 integration time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=600
PDOMapping=1
LowLimit=0
HighLimit=327670

[4028Sub22]
ParameterName=40.34 Set 1 derivation time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4028Sub23]
ParameterName=40.35 Set 1 derivation filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=100

[4028Sub24]
ParameterName=40.36 Set 1 output min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=-327680
PDOMapping=1
LowLimit=-327680
HighLimit=327670

[4028Sub25]
ParameterName=40.37 Set 1 output max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=327670
PDOMapping=1
LowLimit=-327680
HighLimit=327670

[4028Sub26]
ParameterName=40.38 Set 1 output freeze enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub27]
ParameterName=40.39 Set 1 deadband range
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=327670

[4028Sub28]
ParameterName=40.40 Set 1 deadband delay
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=36000

[4028Sub29]
ParameterName=40.41 Set 1 sleep mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub2A]
ParameterName=40.42 Set 1 sleep enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub2B]
ParameterName=40.43 Set 1 sleep level
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=327670

[4028Sub2C]
ParameterName=40.44 Set 1 sleep delay
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=600
PDOMapping=1
LowLimit=0
HighLimit=36000

[4028Sub2D]
ParameterName=40.45 Set 1 sleep boost time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=36000

[4028Sub2E]
ParameterName=40.46 Set 1 sleep boost step
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=327670

[4028Sub2F]
ParameterName=40.47 Set 1 wake-up deviation
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4028Sub30]
ParameterName=40.48 Set 1 wake-up delay
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=50
PDOMapping=1
LowLimit=0
HighLimit=6000

[4028Sub31]
ParameterName=40.49 Set 1 tracking mode
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub32]
ParameterName=40.50 Set 1 tracking ref selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub33]
ParameterName=40.51 Set 1 trim mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub34]
ParameterName=40.52 Set 1 trim selection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[4028Sub35]
ParameterName=40.53 Set 1 trimmed ref pointer
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4028Sub36]
ParameterName=40.54 Set 1 trim mix
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000

[4028Sub37]
ParameterName=40.55 Set 1 trim adjust
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=-100000
HighLimit=100000

[4028Sub38]
ParameterName=40.56 Set 1 trim source
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[4028Sub39]
ParameterName=40.57 PID set1/set2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 41 Process PID set 2
;******************************************************

[4029]
ParameterName=Group 41 Process PID set 2
ObjectType=0x9
SubNumber=50

[4029Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x38
PDOMapping=0
LowLimit=0x002
HighLimit=0x39

[4029Sub7]
ParameterName=41.07 Set 2 PID operation mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub8]
ParameterName=41.08 Set 2 feedback 1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[4029Sub9]
ParameterName=41.09 Set 2 feedback 2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029SubA]
ParameterName=41.10 Set 2 feedback function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029SubB]
ParameterName=41.11 Set 2 feedback filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[4029SubC]
ParameterName=41.12 Set 2 unit selection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=7
PDOMapping=1

[4029SubE]
ParameterName=41.14 Set 2 setpoint scaling
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=150000
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4029SubF]
ParameterName=41.15 Set 2 output scaling
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=150000
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4029Sub10]
ParameterName=41.16 Set 2 setpoint 1 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=4
PDOMapping=1

[4029Sub11]
ParameterName=41.17 Set 2 setpoint 2 source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub12]
ParameterName=41.18 Set 2 setpoint function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub13]
ParameterName=41.19 Set 2 internal setpoint sel1
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub14]
ParameterName=41.20 Set 2 internal setpoint sel2
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub15]
ParameterName=41.21 Set 2 internal setpoint 1
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4029Sub16]
ParameterName=41.22 Set 2 internal setpoint 2
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4029Sub17]
ParameterName=41.23 Set 2 internal setpoint 3
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4029Sub18]
ParameterName=41.24 Set 2 internal setpoint 4
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4029Sub19]
ParameterName=41.25 Set 2 setpoint selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub1A]
ParameterName=41.26 Set 2 setpoint min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4029Sub1B]
ParameterName=41.27 Set 2 setpoint max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=3276700
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4029Sub1C]
ParameterName=41.28 Set 2 setpoint increase time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=18000

[4029Sub1D]
ParameterName=41.29 Set 2 setpoint decrease time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=18000

[4029Sub1E]
ParameterName=41.30 Set 2 setpoint freeze enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub1F]
ParameterName=41.31 Set 2 deviation inversion
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub20]
ParameterName=41.32 Set 2 gain
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=10
HighLimit=10000

[4029Sub21]
ParameterName=41.33 Set 2 integration time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=600
PDOMapping=1
LowLimit=0
HighLimit=327670

[4029Sub22]
ParameterName=41.34 Set 2 derivation time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[4029Sub23]
ParameterName=41.35 Set 2 derivation filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=100

[4029Sub24]
ParameterName=41.36 Set 2 output min
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=-327680
PDOMapping=1
LowLimit=-327680
HighLimit=327670

[4029Sub25]
ParameterName=41.37 Set 2 output max
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=327670
PDOMapping=1
LowLimit=-327680
HighLimit=327670

[4029Sub26]
ParameterName=41.38 Set 2 output freeze enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub27]
ParameterName=41.39 Set 2 deadband range
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=327670

[4029Sub28]
ParameterName=41.40 Set 2 deadband delay
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=36000

[4029Sub29]
ParameterName=41.41 Set 2 sleep mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub2A]
ParameterName=41.42 Set 2 sleep enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub2B]
ParameterName=41.43 Set 2 sleep level
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=327670

[4029Sub2C]
ParameterName=41.44 Set 2 sleep delay
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=600
PDOMapping=1
LowLimit=0
HighLimit=36000

[4029Sub2D]
ParameterName=41.45 Set 2 sleep boost time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=36000

[4029Sub2E]
ParameterName=41.46 Set 2 sleep boost step
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=327670

[4029Sub2F]
ParameterName=41.47 Set 2 wake-up deviation
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[4029Sub30]
ParameterName=41.48 Set 2 wake-up delay
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=50
PDOMapping=1
LowLimit=0
HighLimit=6000

[4029Sub31]
ParameterName=41.49 Set 2 tracking mode
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub32]
ParameterName=41.50 Set 2 tracking ref selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub33]
ParameterName=41.51 Set 2 trim mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub34]
ParameterName=41.52 Set 2 trim selection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[4029Sub35]
ParameterName=41.53 Set 2 trimmed ref pointer
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4029Sub36]
ParameterName=41.54 Set 2 trim mix
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000

[4029Sub37]
ParameterName=41.55 Set 2 trim adjust
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=-100000
HighLimit=100000

[4029Sub38]
ParameterName=41.56 Set 2 trim source
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1
;******************************************************
; Drive Parameter Group 43 Brake chopper
;******************************************************

[402B]
ParameterName=Group 43 Brake chopper
ObjectType=0x9
SubNumber=9

[402BSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0xC
PDOMapping=0
LowLimit=0x002
HighLimit=0xD

[402BSub1]
ParameterName=43.01 Braking resistor temperature
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1200

[402BSub6]
ParameterName=43.06 Brake chopper function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[402BSub7]
ParameterName=43.07 Brake chopper run enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[402BSub8]
ParameterName=43.08 Brake resistor thermal tc
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[402BSub9]
ParameterName=43.09 Brake resistor Pmax cont
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000000

[402BSubA]
ParameterName=43.10 Brake resistance
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[402BSubB]
ParameterName=43.11 Brake resistor fault limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=105
PDOMapping=1
LowLimit=0
HighLimit=150

[402BSubC]
ParameterName=43.12 Brake resistor warning limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=95
PDOMapping=1
LowLimit=0
HighLimit=150
;******************************************************
; Drive Parameter Group 44 Mechanical brake control
;******************************************************

[402C]
ParameterName=Group 44 Mechanical brake control
ObjectType=0x9
SubNumber=17

[402CSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x12
PDOMapping=0
LowLimit=0x002
HighLimit=0x13

[402CSub1]
ParameterName=44.01 Brake control status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[402CSub2]
ParameterName=44.02 Brake torque memory
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[402CSub3]
ParameterName=44.03 Brake open torque reference
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[402CSub6]
ParameterName=44.06 Brake control enable
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[402CSub7]
ParameterName=44.07 Brake acknowledge selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2
PDOMapping=1

[402CSub8]
ParameterName=44.08 Brake open delay
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=500

[402CSub9]
ParameterName=44.09 Brake open torque source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=8
PDOMapping=1

[402CSubA]
ParameterName=44.10 Brake open torque
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-16000
HighLimit=16000

[402CSubB]
ParameterName=44.11 Keep brake closed
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[402CSubC]
ParameterName=44.12 Brake close request
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[402CSubD]
ParameterName=44.13 Brake close delay
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=6000

[402CSubE]
ParameterName=44.14 Brake close level
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=0
HighLimit=100000

[402CSubF]
ParameterName=44.15 Brake close level delay
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000

[402CSub10]
ParameterName=44.16 Brake reopen delay
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000

[402CSub11]
ParameterName=44.17 Brake fault function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[402CSub12]
ParameterName=44.18 Brake fault delay
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=6000
;******************************************************
; Drive Parameter Group 45 Energy efficiency
;******************************************************

[402D]
ParameterName=Group 45 Energy efficiency
ObjectType=0x9
SubNumber=16

[402DSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x15
PDOMapping=0
LowLimit=0x002
HighLimit=0x16

[402DSub1]
ParameterName=45.01 Saved GW hours
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[402DSub2]
ParameterName=45.02 Saved MW hours
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=999

[402DSub3]
ParameterName=45.03 Saved kW hours
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=9999

[402DSub5]
ParameterName=45.05 Saved money x1000
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[402DSub6]
ParameterName=45.06 Saved money
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=99999

[402DSub8]
ParameterName=45.08 CO2 reduction in kilotons
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[402DSub9]
ParameterName=45.09 CO2 reduction in tons
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=9999

[402DSubB]
ParameterName=45.11 Energy optimizer
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[402DSubC]
ParameterName=45.12 Energy tariff 1
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=0
HighLimit=4294966500

[402DSubD]
ParameterName=45.13 Energy tariff 2
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=2000
PDOMapping=1
LowLimit=0
HighLimit=4294966500

[402DSubE]
ParameterName=45.14 Tariff selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[402DSub11]
ParameterName=45.17 Tariff currency unit
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=101
PDOMapping=1

[402DSub12]
ParameterName=45.18 CO2 conversion factor
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=500
PDOMapping=1
LowLimit=0
HighLimit=65535

[402DSub13]
ParameterName=45.19 Comparison power
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000000

[402DSub15]
ParameterName=45.21 Energy calculations reset
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 46 Monitoring/scaling settings
;******************************************************

[402E]
ParameterName=Group 46 Monitoring/scaling settings
ObjectType=0x9
SubNumber=16

[402ESub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x21
PDOMapping=0
LowLimit=0x002
HighLimit=0x22

[402ESub1]
ParameterName=46.01 Speed scaling
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=150000
PDOMapping=1
LowLimit=10
HighLimit=3000000

[402ESub2]
ParameterName=46.02 Frequency scaling
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=5000
PDOMapping=1
LowLimit=10
HighLimit=100000

[402ESub3]
ParameterName=46.03 Torque scaling
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=1
HighLimit=10000

[402ESub4]
ParameterName=46.04 Power scaling
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100000
PDOMapping=1
LowLimit=10
HighLimit=3000000

[402ESub5]
ParameterName=46.05 Current scaling
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=10000
PDOMapping=1
LowLimit=0
HighLimit=30000

[402ESubB]
ParameterName=46.11 Filter time motor speed
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=500
PDOMapping=1
LowLimit=2
HighLimit=20000

[402ESubC]
ParameterName=46.12 Filter time output frequency
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=500
PDOMapping=1
LowLimit=2
HighLimit=20000

[402ESubD]
ParameterName=46.13 Filter time motor torque
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=2
HighLimit=20000

[402ESubE]
ParameterName=46.14 Filter time power out
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=2
HighLimit=20000

[402ESub15]
ParameterName=46.21 At speed hysteresis
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=10000
PDOMapping=1
LowLimit=0
HighLimit=3000000

[402ESub16]
ParameterName=46.22 At frequency hysteresis
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1000
PDOMapping=1
LowLimit=0
HighLimit=100000

[402ESub17]
ParameterName=46.23 At torque hysteresis
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=0
HighLimit=3000

[402ESub1F]
ParameterName=46.31 Above speed limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=3000000

[402ESub20]
ParameterName=46.32 Above frequency limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=100000

[402ESub21]
ParameterName=46.33 Above torque limit
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=16000
;******************************************************
; Drive Parameter Group 47 Data storage
;******************************************************

[402F]
ParameterName=Group 47 Data storage
ObjectType=0x9
SubNumber=25

[402FSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x1C
PDOMapping=0
LowLimit=0x002
HighLimit=0x1D

[402FSub1]
ParameterName=47.01 Data storage 1 real32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000

[402FSub2]
ParameterName=47.02 Data storage 2 real32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000

[402FSub3]
ParameterName=47.03 Data storage 3 real32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000

[402FSub4]
ParameterName=47.04 Data storage 4 real32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000

[402FSub5]
ParameterName=47.05 Data storage 5 real32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000

[402FSub6]
ParameterName=47.06 Data storage 6 real32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000

[402FSub7]
ParameterName=47.07 Data storage 7 real32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000

[402FSub8]
ParameterName=47.08 Data storage 8 real32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483000
HighLimit=2147483000

[402FSubB]
ParameterName=47.11 Data storage 1 int32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[402FSubC]
ParameterName=47.12 Data storage 2 int32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[402FSubD]
ParameterName=47.13 Data storage 3 int32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[402FSubE]
ParameterName=47.14 Data storage 4 int32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[402FSubF]
ParameterName=47.15 Data storage 5 int32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[402FSub10]
ParameterName=47.16 Data storage 6 int32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[402FSub11]
ParameterName=47.17 Data storage 7 int32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[402FSub12]
ParameterName=47.18 Data storage 8 int32
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[402FSub15]
ParameterName=47.21 Data storage 1 int16
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768
HighLimit=32767

[402FSub16]
ParameterName=47.22 Data storage 2 int16
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768
HighLimit=32767

[402FSub17]
ParameterName=47.23 Data storage 3 int16
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768
HighLimit=32767

[402FSub18]
ParameterName=47.24 Data storage 4 int16
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768
HighLimit=32767

[402FSub19]
ParameterName=47.25 Data storage 5 int16
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768
HighLimit=32767

[402FSub1A]
ParameterName=47.26 Data storage 6 int16
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768
HighLimit=32767

[402FSub1B]
ParameterName=47.27 Data storage 7 int16
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768
HighLimit=32767

[402FSub1C]
ParameterName=47.28 Data storage 8 int16
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768
HighLimit=32767
;******************************************************
; Drive Parameter Group 49 Panel port communication
;******************************************************

[4031]
ParameterName=Group 49 Panel port communication
ObjectType=0x9
SubNumber=6

[4031Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x6
PDOMapping=0
LowLimit=0x002
HighLimit=0x7

[4031Sub1]
ParameterName=49.01 Node ID number
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=1
HighLimit=32

[4031Sub3]
ParameterName=49.03 Baud rate
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=5
PDOMapping=1

[4031Sub4]
ParameterName=49.04 Communication loss time
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=1
HighLimit=30000

[4031Sub5]
ParameterName=49.05 Communication loss action
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[4031Sub6]
ParameterName=49.06 Refresh settings
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 50 Fieldbus adapter (FBA)
;******************************************************

[4032]
ParameterName=Group 50 Fieldbus adapter (FBA)
ObjectType=0x9
SubNumber=39

[4032Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x33
PDOMapping=0
LowLimit=0x002
HighLimit=0x34

[4032Sub1]
ParameterName=50.01 FBA A enable
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[4032Sub2]
ParameterName=50.02 FBA A comm loss func
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub3]
ParameterName=50.03 FBA A comm loss t out
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=3
PDOMapping=1
LowLimit=3
HighLimit=65535

[4032Sub4]
ParameterName=50.04 FBA A ref1 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub5]
ParameterName=50.05 FBA A ref2 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub6]
ParameterName=50.06 FBA A SW sel
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub7]
ParameterName=50.07 FBA A actual 1 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub8]
ParameterName=50.08 FBA A actual 2 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub9]
ParameterName=50.09 FBA A SW transparent source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032SubA]
ParameterName=50.10 FBA A act1 transparent source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032SubB]
ParameterName=50.11 FBA A act2 transparent source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032SubC]
ParameterName=50.12 FBA A debug enable
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032SubD]
ParameterName=50.13 FBA A control word
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4032SubE]
ParameterName=50.14 FBA A reference 1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[4032SubF]
ParameterName=50.15 FBA A reference 2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[4032Sub10]
ParameterName=50.16 FBA A status word
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4032Sub11]
ParameterName=50.17 FBA A actual value 1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[4032Sub12]
ParameterName=50.18 FBA A actual value 2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[4032Sub15]
ParameterName=50.21 FBA A timelevel sel
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub1F]
ParameterName=50.31 FBA B enable
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub20]
ParameterName=50.32 FBA B comm loss func
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub21]
ParameterName=50.33 FBA B comm loss timeout
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=3
PDOMapping=1
LowLimit=3
HighLimit=65535

[4032Sub22]
ParameterName=50.34 FBA B ref1 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub23]
ParameterName=50.35 FBA B ref2 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub24]
ParameterName=50.36 FBA B SW sel
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub25]
ParameterName=50.37 FBA B actual 1 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub26]
ParameterName=50.38 FBA B actual 2 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub27]
ParameterName=50.39 FBA B SW transparent source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub28]
ParameterName=50.40 FBA B act1 transparent source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub29]
ParameterName=50.41 FBA B act2 transparent source
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub2A]
ParameterName=50.42 FBA B debug enable
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4032Sub2B]
ParameterName=50.43 FBA B control word
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4032Sub2C]
ParameterName=50.44 FBA B reference 1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[4032Sub2D]
ParameterName=50.45 FBA B reference 2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[4032Sub2E]
ParameterName=50.46 FBA B status word
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[4032Sub2F]
ParameterName=50.47 FBA B actual value 1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[4032Sub30]
ParameterName=50.48 FBA B actual value 2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[4032Sub33]
ParameterName=50.51 FBA B timelevel sel
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 51 FBA A settings
;******************************************************

[4033]
ParameterName=Group 51 FBA A settings
ObjectType=0x9
SubNumber=34

[4033Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x21
PDOMapping=0
LowLimit=0x002
HighLimit=0x22

[4033Sub1]
ParameterName=51.01 FBA type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=32
PDOMapping=1

[4033Sub2]
ParameterName=51.02 Node ID
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=3
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033Sub3]
ParameterName=51.03 Bit rate
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=3
PDOMapping=1

[4033Sub4]
ParameterName=51.04 Conf location
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4033Sub5]
ParameterName=51.05 Profile
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[4033Sub6]
ParameterName=51.06 T16 scale
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033Sub7]
ParameterName=51.07 RPDO1-COB-ID
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[4033Sub8]
ParameterName=51.08 RPDO1-TR type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=255
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033Sub9]
ParameterName=51.09 RPDO1-EV time
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4033SubA]
ParameterName=51.10 TPDO1-COB-ID
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[4033SubB]
ParameterName=51.11 TPDO1-TR type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=255
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033SubC]
ParameterName=51.12 TPDO1-EV time
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=100
PDOMapping=1

[4033SubD]
ParameterName=51.13 RPDO6-COB-ID
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4033SubE]
ParameterName=51.14 RPDO6-TR type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=255
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033SubF]
ParameterName=51.15 RPDO6-EV time
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4033Sub10]
ParameterName=51.16 TPDO6- COB-ID
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4033Sub11]
ParameterName=51.17 TPDO6-TR type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=255
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033Sub12]
ParameterName=51.18 TPDO6-EV time
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4033Sub13]
ParameterName=51.19 RPDO21- COB-ID
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4033Sub14]
ParameterName=51.20 RPDO21-TR type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=255
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033Sub15]
ParameterName=51.21 RPDO21-EV time
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4033Sub16]
ParameterName=51.22 TPDO21- COB-ID
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4033Sub17]
ParameterName=51.23 TPDO21-TR type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=255
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033Sub18]
ParameterName=51.24 TPDO21-EV time
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4033Sub19]
ParameterName=51.25 FBA par25
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033Sub1A]
ParameterName=51.26 FBA par26
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033Sub1B]
ParameterName=51.27 FBA A par refresh
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4033Sub1C]
ParameterName=51.28 FBA A par table ver
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033Sub1D]
ParameterName=51.29 FBA A drive type code
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033Sub1E]
ParameterName=51.30 FBA A mapping file ver
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033Sub1F]
ParameterName=51.31 D2FBA A comm status
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=4
PDOMapping=1

[4033Sub20]
ParameterName=51.32 FBA A comm SW ver
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4033Sub21]
ParameterName=51.33 FBA A appl SW ver
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535
;******************************************************
; Drive Parameter Group 52 FBA A data in
;******************************************************

[4034]
ParameterName=Group 52 FBA A data in
ObjectType=0x9
SubNumber=13

[4034Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0xC
PDOMapping=0
LowLimit=0x002
HighLimit=0xD

[4034Sub1]
ParameterName=52.01 FBA data in1
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4034Sub2]
ParameterName=52.02 FBA data in2
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4034Sub3]
ParameterName=52.03 FBA data in3
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4034Sub4]
ParameterName=52.04 FBA data in4
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4034Sub5]
ParameterName=52.05 FBA data in5
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4034Sub6]
ParameterName=52.06 FBA data in6
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4034Sub7]
ParameterName=52.07 FBA data in7
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4034Sub8]
ParameterName=52.08 FBA data in8
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4034Sub9]
ParameterName=52.09 FBA data in9
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4034SubA]
ParameterName=52.10 FBA data in10
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4034SubB]
ParameterName=52.11 FBA data in11
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4034SubC]
ParameterName=52.12 FBA data in12
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 53 FBA A data out
;******************************************************

[4035]
ParameterName=Group 53 FBA A data out
ObjectType=0x9
SubNumber=13

[4035Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0xC
PDOMapping=0
LowLimit=0x002
HighLimit=0xD

[4035Sub1]
ParameterName=53.01 FBA data out1
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4035Sub2]
ParameterName=53.02 FBA data out2
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4035Sub3]
ParameterName=53.03 FBA data out3
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4035Sub4]
ParameterName=53.04 FBA data out4
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4035Sub5]
ParameterName=53.05 FBA data out5
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4035Sub6]
ParameterName=53.06 FBA data out6
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4035Sub7]
ParameterName=53.07 FBA data out7
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4035Sub8]
ParameterName=53.08 FBA data out8
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4035Sub9]
ParameterName=53.09 FBA data out9
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4035SubA]
ParameterName=53.10 FBA data out10
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4035SubB]
ParameterName=53.11 FBA data out11
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4035SubC]
ParameterName=53.12 FBA data out12
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 54 FBA B settings
;******************************************************

[4036]
ParameterName=Group 54 FBA B settings
ObjectType=0x9
SubNumber=34

[4036Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x21
PDOMapping=0
LowLimit=0x002
HighLimit=0x22

[4036Sub1]
ParameterName=54.01 FBA B type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4036Sub2]
ParameterName=54.02 FBA B Par2
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub3]
ParameterName=54.03 FBA B Par3
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub4]
ParameterName=54.04 FBA B Par4
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub5]
ParameterName=54.05 FBA B Par5
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub6]
ParameterName=54.06 FBA B Par6
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub7]
ParameterName=54.07 FBA B Par7
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub8]
ParameterName=54.08 FBA B Par8
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub9]
ParameterName=54.09 FBA B Par9
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036SubA]
ParameterName=54.10 FBA B Par10
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036SubB]
ParameterName=54.11 FBA B Par11
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036SubC]
ParameterName=54.12 FBA B Par12
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036SubD]
ParameterName=54.13 FBA B Par13
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036SubE]
ParameterName=54.14 FBA B Par14
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036SubF]
ParameterName=54.15 FBA B Par15
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub10]
ParameterName=54.16 FBA B Par16
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub11]
ParameterName=54.17 FBA B Par17
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub12]
ParameterName=54.18 FBA B Par18
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub13]
ParameterName=54.19 FBA B Par19
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub14]
ParameterName=54.20 FBA B Par20
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub15]
ParameterName=54.21 FBA B Par21
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub16]
ParameterName=54.22 FBA B Par22
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub17]
ParameterName=54.23 FBA B Par23
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub18]
ParameterName=54.24 FBA B Par24
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub19]
ParameterName=54.25 FBA B Par25
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub1A]
ParameterName=54.26 FBA B Par26
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub1B]
ParameterName=54.27 FBA B par refresh
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4036Sub1C]
ParameterName=54.28 FBA B par table ver
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub1D]
ParameterName=54.29 FBA B drive type code
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub1E]
ParameterName=54.30 FBA B mapping file ver
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub1F]
ParameterName=54.31 D2FBA B comm status
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=2
PDOMapping=1

[4036Sub20]
ParameterName=54.32 FBA B comm SW ver
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4036Sub21]
ParameterName=54.33 FBA B appl SW ver
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535
;******************************************************
; Drive Parameter Group 55 FBA B data in
;******************************************************

[4037]
ParameterName=Group 55 FBA B data in
ObjectType=0x9
SubNumber=13

[4037Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0xC
PDOMapping=0
LowLimit=0x002
HighLimit=0xD

[4037Sub1]
ParameterName=55.01 FBA B data in1
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4037Sub2]
ParameterName=55.02 FBA B data in2
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4037Sub3]
ParameterName=55.03 FBA B data in3
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4037Sub4]
ParameterName=55.04 FBA B data in4
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4037Sub5]
ParameterName=55.05 FBA B data in5
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4037Sub6]
ParameterName=55.06 FBA B data in6
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4037Sub7]
ParameterName=55.07 FBA B data in7
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4037Sub8]
ParameterName=55.08 FBA B data in8
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4037Sub9]
ParameterName=55.09 FBA B data in9
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4037SubA]
ParameterName=55.10 FBA B data in10
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4037SubB]
ParameterName=55.11 FBA B data in11
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4037SubC]
ParameterName=55.12 FBA B data in12
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 56 FBA B data out
;******************************************************

[4038]
ParameterName=Group 56 FBA B data out
ObjectType=0x9
SubNumber=13

[4038Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0xC
PDOMapping=0
LowLimit=0x002
HighLimit=0xD

[4038Sub1]
ParameterName=56.01 FBA B data out1
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4038Sub2]
ParameterName=56.02 FBA B data out2
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4038Sub3]
ParameterName=56.03 FBA B data out3
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4038Sub4]
ParameterName=56.04 FBA B data out4
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4038Sub5]
ParameterName=56.05 FBA B data out5
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4038Sub6]
ParameterName=56.06 FBA B data out6
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4038Sub7]
ParameterName=56.07 FBA B data out7
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4038Sub8]
ParameterName=56.08 FBA B data out8
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4038Sub9]
ParameterName=56.09 FBA B data out9
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4038SubA]
ParameterName=56.10 FBA B data out10
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4038SubB]
ParameterName=56.11 FBA B data out11
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4038SubC]
ParameterName=56.12 FBA B data out12
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 60 DDCS communication
;******************************************************

[403C]
ParameterName=Group 60 DDCS communication
ObjectType=0x9
SubNumber=29

[403CSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x40
PDOMapping=0
LowLimit=0x002
HighLimit=0x41

[403CSub1]
ParameterName=60.01 M/F communication port
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSub2]
ParameterName=60.02 M/F node address
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=1
HighLimit=254

[403CSub3]
ParameterName=60.03 M/F mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSub5]
ParameterName=60.05 M/F HW connection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSub7]
ParameterName=60.07 M/F link control
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=10
PDOMapping=1
LowLimit=1
HighLimit=15

[403CSub8]
ParameterName=60.08 M/F comm loss timeout
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=0
HighLimit=65535

[403CSub9]
ParameterName=60.09 M/F comm loss function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=2
PDOMapping=1

[403CSubA]
ParameterName=60.10 M/F ref1 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSubB]
ParameterName=60.11 M/F ref2 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSubC]
ParameterName=60.12 M/F act1 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSubD]
ParameterName=60.13 M/F act2 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSubE]
ParameterName=60.14 M/F follower selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSubF]
ParameterName=60.15 Force master
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSub10]
ParameterName=60.16 Force follower
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSub11]
ParameterName=60.17 Follower fault action
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=2
PDOMapping=1

[403CSub12]
ParameterName=60.18 Follower enable
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=3
PDOMapping=1

[403CSub29]
ParameterName=60.41 Extension adapter com port
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSub33]
ParameterName=60.51 DDCS controller comm port
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSub34]
ParameterName=60.52 DDCS controller node address
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=1
HighLimit=254

[403CSub37]
ParameterName=60.55 DDCS controller HW connection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[403CSub39]
ParameterName=60.57 DDCS controller link control
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=10
PDOMapping=1
LowLimit=1
HighLimit=15

[403CSub3A]
ParameterName=60.58 DDCS controller comm loss time
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=0
HighLimit=60000

[403CSub3B]
ParameterName=60.59 DDCS controller comm loss function
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[403CSub3C]
ParameterName=60.60 DDCS controller ref1 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSub3D]
ParameterName=60.61 DDCS controller ref2 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSub3E]
ParameterName=60.62 DDCS controller act1 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSub3F]
ParameterName=60.63 DDCS controller act2 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[403CSub40]
ParameterName=60.64 Mailbox dataset selection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 61 D2D and DDCS transmit data
;******************************************************

[403D]
ParameterName=Group 61 D2D and DDCS transmit data
ObjectType=0x9
SubNumber=55

[403DSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x7C
PDOMapping=0
LowLimit=0x002
HighLimit=0x7D

[403DSub1]
ParameterName=61.01 M/F data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub2]
ParameterName=61.02 M/F data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub3]
ParameterName=61.03 M/F data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub19]
ParameterName=61.25 M/F data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub1A]
ParameterName=61.26 M/F data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub1B]
ParameterName=61.27 M/F data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub33]
ParameterName=61.51 Data set 11 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub34]
ParameterName=61.52 Data set 11 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub35]
ParameterName=61.53 Data set 11 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub36]
ParameterName=61.54 Data set 13 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub37]
ParameterName=61.55 Data set 13 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub38]
ParameterName=61.56 Data set 13 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub39]
ParameterName=61.57 Data set 15 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub3A]
ParameterName=61.58 Data set 15 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub3B]
ParameterName=61.59 Data set 15 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub3C]
ParameterName=61.60 Data set 17 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub3D]
ParameterName=61.61 Data set 17 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub3E]
ParameterName=61.62 Data set 17 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub3F]
ParameterName=61.63 Data set 19 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub40]
ParameterName=61.64 Data set 19 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub41]
ParameterName=61.65 Data set 19 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub42]
ParameterName=61.66 Data set 21 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub43]
ParameterName=61.67 Data set 21 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub44]
ParameterName=61.68 Data set 21 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub45]
ParameterName=61.69 Data set 23 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub46]
ParameterName=61.70 Data set 23 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub47]
ParameterName=61.71 Data set 23 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub48]
ParameterName=61.72 Data set 25 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub49]
ParameterName=61.73 Data set 25 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub4A]
ParameterName=61.74 Data set 25 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403DSub65]
ParameterName=61.101 Data set 11 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub66]
ParameterName=61.102 Data set 11 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub67]
ParameterName=61.103 Data set 11 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub68]
ParameterName=61.104 Data set 13 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub69]
ParameterName=61.105 Data set 13 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub6A]
ParameterName=61.106 Data set 13 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub6B]
ParameterName=61.107 Data set 15 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub6C]
ParameterName=61.108 Data set 15 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub6D]
ParameterName=61.109 Data set 15 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub6E]
ParameterName=61.110 Data set 17 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub6F]
ParameterName=61.111 Data set 17 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub70]
ParameterName=61.112 Data set 17 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub71]
ParameterName=61.113 Data set 19 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub72]
ParameterName=61.114 Data set 19 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub73]
ParameterName=61.115 Data set 19 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub74]
ParameterName=61.116 Data set 21 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub75]
ParameterName=61.117 Data set 21 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub76]
ParameterName=61.118 Data set 21 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub77]
ParameterName=61.119 Data set 23 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub78]
ParameterName=61.120 Data set 23 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub79]
ParameterName=61.121 Data set 23 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub7A]
ParameterName=61.122 Data set 25 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub7B]
ParameterName=61.123 Data set 25 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403DSub7C]
ParameterName=61.124 Data set 25 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535
;******************************************************
; Drive Parameter Group 62 D2D and DDCS receive data
;******************************************************

[403E]
ParameterName=Group 62 D2D and DDCS receive data
ObjectType=0x9
SubNumber=73

[403ESub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x7C
PDOMapping=0
LowLimit=0x002
HighLimit=0x7D

[403ESub1]
ParameterName=62.01 M/F data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub2]
ParameterName=62.02 M/F data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub3]
ParameterName=62.03 M/F data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub4]
ParameterName=62.04 Follower node 2 data 1 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub5]
ParameterName=62.05 Follower node 2 data 2 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub6]
ParameterName=62.06 Follower node 2 data 3 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub7]
ParameterName=62.07 Follower node 3 data 1 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub8]
ParameterName=62.08 Follower node 3 data 2 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub9]
ParameterName=62.09 Follower node 3 data 3 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESubA]
ParameterName=62.10 Follower node 4 data 1 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESubB]
ParameterName=62.11 Follower node 4 data 2 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESubC]
ParameterName=62.12 Follower node 4 data 3 sel
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub19]
ParameterName=62.25 M/F data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub1A]
ParameterName=62.26 M/F data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub1B]
ParameterName=62.27 M/F data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub1C]
ParameterName=62.28 Follower node 2 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub1D]
ParameterName=62.29 Follower node 2 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub1E]
ParameterName=62.30 Follower node 2 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub1F]
ParameterName=62.31 Follower node 3 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub20]
ParameterName=62.32 Follower node 3 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub21]
ParameterName=62.33 Follower node 3 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub22]
ParameterName=62.34 Follower node 4 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub23]
ParameterName=62.35 Follower node 4 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub24]
ParameterName=62.36 Follower node 4 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub33]
ParameterName=62.51 Data set 10 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub34]
ParameterName=62.52 Data set 10 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub35]
ParameterName=62.53 Data set 10 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub36]
ParameterName=62.54 Data set 12 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub37]
ParameterName=62.55 Data set 12 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub38]
ParameterName=62.56 Data set 12 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub39]
ParameterName=62.57 Data set 14 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub3A]
ParameterName=62.58 Data set 14 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub3B]
ParameterName=62.59 Data set 14 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub3C]
ParameterName=62.60 Data set 16 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub3D]
ParameterName=62.61 Data set 16 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub3E]
ParameterName=62.62 Data set 16 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub3F]
ParameterName=62.63 Data set 18 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub40]
ParameterName=62.64 Data set 18 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub41]
ParameterName=62.65 Data set 18 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub42]
ParameterName=62.66 Data set 20 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub43]
ParameterName=62.67 Data set 20 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub44]
ParameterName=62.68 Data set 20 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub45]
ParameterName=62.69 Data set 22 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub46]
ParameterName=62.70 Data set 22 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub47]
ParameterName=62.71 Data set 22 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub48]
ParameterName=62.72 Data set 24 data 1 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub49]
ParameterName=62.73 Data set 24 data 2 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub4A]
ParameterName=62.74 Data set 24 data 3 selection
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[403ESub65]
ParameterName=62.101 Data set 10 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub66]
ParameterName=62.102 Data set 10 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub67]
ParameterName=62.103 Data set 10 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub68]
ParameterName=62.104 Data set 12 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub69]
ParameterName=62.105 Data set 12 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub6A]
ParameterName=62.106 Data set 12 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub6B]
ParameterName=62.107 Data set 14 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub6C]
ParameterName=62.108 Data set 14 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub6D]
ParameterName=62.109 Data set 14 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub6E]
ParameterName=62.110 Data set 16 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub6F]
ParameterName=62.111 Data set 16 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub70]
ParameterName=62.112 Data set 16 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub71]
ParameterName=62.113 Data set 18 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub72]
ParameterName=62.114 Data set 18 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub73]
ParameterName=62.115 Data set 18 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub74]
ParameterName=62.116 Data set 20 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub75]
ParameterName=62.117 Data set 20 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub76]
ParameterName=62.118 Data set 20 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub77]
ParameterName=62.119 Data set 22 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub78]
ParameterName=62.120 Data set 22 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub79]
ParameterName=62.121 Data set 22 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub7A]
ParameterName=62.122 Data set 24 data 1 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub7B]
ParameterName=62.123 Data set 24 data 2 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[403ESub7C]
ParameterName=62.124 Data set 24 data 3 value
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535
;******************************************************
; Drive Parameter Group 90 Feedback selection
;******************************************************

[405A]
ParameterName=Group 90 Feedback selection
ObjectType=0x9
SubNumber=37

[405ASub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x40
PDOMapping=0
LowLimit=0x002
HighLimit=0x41

[405ASub1]
ParameterName=90.01 Motor speed for control
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[405ASub2]
ParameterName=90.02 Motor position
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=100000000

[405ASub3]
ParameterName=90.03 Load speed
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[405ASub4]
ParameterName=90.04 Load position
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[405ASub5]
ParameterName=90.05 Load position scaled
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483594
HighLimit=2147483594

[405ASubA]
ParameterName=90.10 Encoder 1 speed
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[405ASubB]
ParameterName=90.11 Encoder 1 position
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=100000000

[405ASubC]
ParameterName=90.12 Encoder 1 multiturn revolutions
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=16777215

[405ASubD]
ParameterName=90.13 Encoder 1 revolution extension
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[405ASubE]
ParameterName=90.14 Encoder 1 position raw
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=16777215

[405ASubF]
ParameterName=90.15 Encoder 1 revolutions raw
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=16777215

[405ASub14]
ParameterName=90.20 Encoder 2 speed
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-3276800
HighLimit=3276700

[405ASub15]
ParameterName=90.21 Encoder 2 position
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=100000000

[405ASub16]
ParameterName=90.22 Encoder 2 multiturn revolutions
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=16777215

[405ASub17]
ParameterName=90.23 Encoder 2 revolution extension
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[405ASub18]
ParameterName=90.24 Encoder 2 position raw
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=16777215

[405ASub19]
ParameterName=90.25 Encoder 2 revolutions raw
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=16777215

[405ASub1A]
ParameterName=90.26 Motor revolution extension
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[405ASub1B]
ParameterName=90.27 Load revolution extension
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[405ASub29]
ParameterName=90.41 Motor feedback selection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405ASub2A]
ParameterName=90.42 Motor speed filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=3
PDOMapping=1
LowLimit=0
HighLimit=10000

[405ASub2B]
ParameterName=90.43 Motor gear numerator
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[405ASub2C]
ParameterName=90.44 Motor gear denominator
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[405ASub2D]
ParameterName=90.45 Motor feedback fault
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405ASub2E]
ParameterName=90.46 Force open loop
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405ASub33]
ParameterName=90.51 Load feedback selection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405ASub34]
ParameterName=90.52 Load speed filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=4
PDOMapping=1
LowLimit=0
HighLimit=10000

[405ASub35]
ParameterName=90.53 Load gear numerator
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[405ASub36]
ParameterName=90.54 Load gear denominator
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[405ASub37]
ParameterName=90.55 Load feedback fault
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405ASub38]
ParameterName=90.56 Load position offset
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-32768
HighLimit=32767

[405ASub39]
ParameterName=90.57 Load position resolution
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=16
PDOMapping=1
LowLimit=0
HighLimit=32

[405ASub3D]
ParameterName=90.61 Gear numerator
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[405ASub3E]
ParameterName=90.62 Gear denominator
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[405ASub3F]
ParameterName=90.63 Feed constant numerator
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[405ASub40]
ParameterName=90.64 Feed constant denominator
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647
;******************************************************
; Drive Parameter Group 91 Encoder module settings
;******************************************************

[405B]
ParameterName=Group 91 Encoder module settings
ObjectType=0x9
SubNumber=17

[405BSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x1A
PDOMapping=0
LowLimit=0x002
HighLimit=0x1B

[405BSub1]
ParameterName=91.01 FEN DI status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[405BSub2]
ParameterName=91.02 Module 1 status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[405BSub3]
ParameterName=91.03 Module 2 status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[405BSub4]
ParameterName=91.04 Module 1 temperature
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000

[405BSub6]
ParameterName=91.06 Module 2 temperature
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000

[405BSubA]
ParameterName=91.10 Encoder parameter refresh
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405BSubB]
ParameterName=91.11 Module 1 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405BSubC]
ParameterName=91.12 Module 1 location
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=2
PDOMapping=1

[405BSubD]
ParameterName=91.13 Module 2 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405BSubE]
ParameterName=91.14 Module 2 location
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=3
PDOMapping=1

[405BSub15]
ParameterName=91.21 Module 1 temp sensor type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405BSub16]
ParameterName=91.22 Module 1 temp filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1500
PDOMapping=1
LowLimit=0
HighLimit=10000

[405BSub17]
ParameterName=91.23 PTC filtering 1
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=0
HighLimit=65535

[405BSub18]
ParameterName=91.24 Module 2 temp sensor type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405BSub19]
ParameterName=91.25 Module 2 temp filter time
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=1500
PDOMapping=1
LowLimit=0
HighLimit=10000

[405BSub1A]
ParameterName=91.26 PTC filtering 2
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1
LowLimit=0
HighLimit=65535
;******************************************************
; Drive Parameter Group 92 Encoder 1 configuration
;******************************************************

[405C]
ParameterName=Group 92 Encoder 1 configuration
ObjectType=0x9
SubNumber=3

[405CSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x2
PDOMapping=0
LowLimit=0x002
HighLimit=0x3

[405CSub1]
ParameterName=92.01 Encoder 1 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405CSub2]
ParameterName=92.02 Encoder 1 source
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 93 Encoder 2 configuration
;******************************************************

[405D]
ParameterName=Group 93 Encoder 2 configuration
ObjectType=0x9
SubNumber=3

[405DSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x2
PDOMapping=0
LowLimit=0x002
HighLimit=0x3

[405DSub1]
ParameterName=93.01 Encoder 2 type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405DSub2]
ParameterName=93.02 Encoder 2 source
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1
;******************************************************
; Drive Parameter Group 95 HW configuration
;******************************************************

[405F]
ParameterName=Group 95 HW configuration
ObjectType=0x9
SubNumber=7

[405FSub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x14
PDOMapping=0
LowLimit=0x002
HighLimit=0x15

[405FSub1]
ParameterName=95.01 Supply voltage
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=2
PDOMapping=1

[405FSub2]
ParameterName=95.02 Adaptive voltage limits
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405FSub4]
ParameterName=95.04 Control board supply
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405FSub8]
ParameterName=95.08 DC switch monitoring
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405FSub9]
ParameterName=95.09 Fuse switch control
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[405FSub14]
ParameterName=95.20 HW options word 1
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535
;******************************************************
; Drive Parameter Group 96 System
;******************************************************

[4060]
ParameterName=Group 96 System
ObjectType=0x9
SubNumber=21

[4060Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x1D
PDOMapping=0
LowLimit=0x002
HighLimit=0x1E

[4060Sub1]
ParameterName=96.01 Language
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1033
PDOMapping=1

[4060Sub2]
ParameterName=96.02 Pass code
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=99999999

[4060Sub3]
ParameterName=96.03 Access level status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4060Sub4]
ParameterName=96.04 Macro select
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4060Sub5]
ParameterName=96.05 Macro active
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=1
PDOMapping=1

[4060Sub6]
ParameterName=96.06 Parameter restore
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4060Sub7]
ParameterName=96.07 Parameter save manually
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4060Sub8]
ParameterName=96.08 Control board boot
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1

[4060Sub9]
ParameterName=96.09 FSO reboot
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4060SubA]
ParameterName=96.10 User set status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[4060SubB]
ParameterName=96.11 User set save/load
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4060SubC]
ParameterName=96.12 User set I/O mode in1
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4060SubD]
ParameterName=96.13 User set I/O mode in2
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1

[4060Sub10]
ParameterName=96.16 Unit selection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[4060Sub14]
ParameterName=96.20 Time sync primary source
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=1
PDOMapping=1

[4060Sub17]
ParameterName=96.23 M/F and D2D clock synchronization
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4060Sub18]
ParameterName=96.24 Full days since 1st Jan 1980
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=12055
PDOMapping=1
LowLimit=1
HighLimit=59999

[4060Sub19]
ParameterName=96.25 Time in minutes within 24 h
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1439

[4060Sub1A]
ParameterName=96.26 Time in ms within one minute
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=59999

[4060Sub1D]
ParameterName=96.29 Time sync source status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535
;******************************************************
; Drive Parameter Group 97 Motor control
;******************************************************

[4061]
ParameterName=Group 97 Motor control
ObjectType=0x9
SubNumber=11

[4061Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0xF
PDOMapping=0
LowLimit=0x002
HighLimit=0x10

[4061Sub3]
ParameterName=97.03 Slip gain
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=0
HighLimit=200

[4061Sub4]
ParameterName=97.04 Voltage reserve
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=-2
PDOMapping=1
LowLimit=-4
HighLimit=50

[4061Sub5]
ParameterName=97.05 Flux braking
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4061Sub6]
ParameterName=97.06 Flux reference select
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=1
PDOMapping=1

[4061Sub7]
ParameterName=97.07 User flux reference
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=10000
PDOMapping=1
LowLimit=0
HighLimit=20000

[4061Sub9]
ParameterName=97.09 Switching frequency mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4061SubA]
ParameterName=97.10 Signal injection
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4061SubB]
ParameterName=97.11 TR tuning
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=100
PDOMapping=1
LowLimit=25
HighLimit=400

[4061SubD]
ParameterName=97.13 IR compensation
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=5000

[4061SubF]
ParameterName=97.15 Motor model temperature adaptation
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 98 User motor parameters
;******************************************************

[4062]
ParameterName=Group 98 User motor parameters
ObjectType=0x9
SubNumber=16

[4062Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0xF
PDOMapping=0
LowLimit=0x002
HighLimit=0x10

[4062Sub1]
ParameterName=98.01 User motor model mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4062Sub2]
ParameterName=98.02 Rs user
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=50000

[4062Sub3]
ParameterName=98.03 Rr user
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=50000

[4062Sub4]
ParameterName=98.04 Lm user
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000000

[4062Sub5]
ParameterName=98.05 SigmaL user
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=100000

[4062Sub6]
ParameterName=98.06 Ld user
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000000

[4062Sub7]
ParameterName=98.07 Lq user
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000000

[4062Sub8]
ParameterName=98.08 PM flux user
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=200000

[4062Sub9]
ParameterName=98.09 Rs user SI
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000000

[4062SubA]
ParameterName=98.10 Rr user SI
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000000

[4062SubB]
ParameterName=98.11 Lm user SI
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000001

[4062SubC]
ParameterName=98.12 SigmaL user SI
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000001

[4062SubD]
ParameterName=98.13 Ld user SI
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000001

[4062SubE]
ParameterName=98.14 Lq user SI
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000001

[4062SubF]
ParameterName=98.15 Position offset user
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=360
;******************************************************
; Drive Parameter Group 99 Motor data
;******************************************************

[4063]
ParameterName=Group 99 Motor data
ObjectType=0x9
SubNumber=14

[4063Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x10
PDOMapping=0
LowLimit=0x002
HighLimit=0x11

[4063Sub3]
ParameterName=99.03 Motor type
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4063Sub4]
ParameterName=99.04 Motor control mode
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4063Sub6]
ParameterName=99.06 Motor nominal current
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=3
HighLimit=42

[4063Sub7]
ParameterName=99.07 Motor nominal voltage
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=692
HighLimit=8300

[4063Sub8]
ParameterName=99.08 Motor nominal frequency
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=50000

[4063Sub9]
ParameterName=99.09 Motor nominal speed
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[4063SubA]
ParameterName=99.10 Motor nominal power
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=-1000000
HighLimit=1000000

[4063SubB]
ParameterName=99.11 Motor nominal cos phi
ObjectType=0x7
DataType=0x0004
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=100

[4063SubC]
ParameterName=99.12 Motor nominal torque
ObjectType=0x7
DataType=0x0007
AccessType=rww
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4000000000

[4063SubD]
ParameterName=99.13 ID run requested
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1

[4063SubE]
ParameterName=99.14 Last ID run performed
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[4063SubF]
ParameterName=99.15 Motor polepairs calculated
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000

[4063Sub10]
ParameterName=99.16 Motor phase order
ObjectType=0x7
DataType=0x0006
AccessType=rww
DefaultValue=0
PDOMapping=1
;******************************************************
; Drive Parameter Group 200 Safety
;******************************************************

[40C8]
ParameterName=Group 200 Safety
ObjectType=0x9
SubNumber=121

[40C8Sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0xFE
PDOMapping=0
LowLimit=0x002
HighLimit=0xFF

[40C8Sub1]
ParameterName=200.01 FSO type
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=12
PDOMapping=1
LowLimit=12
HighLimit=12

[40C8Sub6]
ParameterName=200.06 Stop completed output
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub7]
ParameterName=200.07 STO input A
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=1
PDOMapping=1

[40C8Sub8]
ParameterName=200.08 STO input B
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub9]
ParameterName=200.09 Restart delay after STO
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=2000
PDOMapping=1
LowLimit=0
HighLimit=3600000

[40C8SubB]
ParameterName=200.11 STO SBC usage
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubC]
ParameterName=200.12 STO SBC delay
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=3600000
PDOMapping=1
LowLimit=-5000
HighLimit=3600000

[40C8SubF]
ParameterName=200.15 SSE/SS1 SBC speed
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=10000

[40C8Sub10]
ParameterName=200.16 SBC output
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub11]
ParameterName=200.17 SBC feedback type
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub12]
ParameterName=200.18 SBC feedback action
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub13]
ParameterName=200.19 STO acknowledgement
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub14]
ParameterName=200.20 STO output
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub15]
ParameterName=200.21 STO completed output
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub18]
ParameterName=200.24 SSE time to zero speed with STO
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=3600000
PDOMapping=1
LowLimit=0
HighLimit=3600000

[40C8Sub19]
ParameterName=200.25 SSE input A
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub1A]
ParameterName=200.26 SSE input B
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub1B]
ParameterName=200.27 SSE function
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub1C]
ParameterName=200.28 SSE monitoring method
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub1D]
ParameterName=200.29 SSE delay for STO
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=20000
PDOMapping=1
LowLimit=0
HighLimit=3600000

[40C8Sub1E]
ParameterName=200.30 SSE output
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub1F]
ParameterName=200.31 SSE completed output
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub23]
ParameterName=200.35 SS1 input A
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub24]
ParameterName=200.36 SS1 input B
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub25]
ParameterName=200.37 SS1 monitoring method
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub26]
ParameterName=200.38 SS1 delay for STO
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=1000
PDOMapping=1
LowLimit=0
HighLimit=1800000

[40C8Sub27]
ParameterName=200.39 SS1 output
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub28]
ParameterName=200.40 SS1 completed output
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub3C]
ParameterName=200.60 SLS1 input A
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub3D]
ParameterName=200.61 SLS1 input B
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub3E]
ParameterName=200.62 SLS2 input
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub3F]
ParameterName=200.63 SLS3 input
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub40]
ParameterName=200.64 SLS4 input
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub41]
ParameterName=200.65 SLS1 trip limit negative
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=-2500
PDOMapping=1
LowLimit=-180000
HighLimit=0

[40C8Sub42]
ParameterName=200.66 SLS1 trip limit positive
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=2500
PDOMapping=1
LowLimit=0
HighLimit=180000

[40C8Sub43]
ParameterName=200.67 SLS1 limit negative
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=-2000
PDOMapping=1
LowLimit=-180000
HighLimit=0

[40C8Sub44]
ParameterName=200.68 SLS1 limit positive
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=2000
PDOMapping=1
LowLimit=0
HighLimit=180000

[40C8Sub45]
ParameterName=200.69 SLS2 trip limit negative
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=-4500
PDOMapping=1
LowLimit=-180000
HighLimit=0

[40C8Sub46]
ParameterName=200.70 SLS2 trip limit positive
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=4500
PDOMapping=1
LowLimit=0
HighLimit=180000

[40C8Sub47]
ParameterName=200.71 SLS2 limit negative
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=-4000
PDOMapping=1
LowLimit=-180000
HighLimit=0

[40C8Sub48]
ParameterName=200.72 SLS2 limit positive
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=4000
PDOMapping=1
LowLimit=0
HighLimit=180000

[40C8Sub49]
ParameterName=200.73 SLS3 trip limit negative
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=-6500
PDOMapping=1
LowLimit=-180000
HighLimit=0

[40C8Sub4A]
ParameterName=200.74 SLS3 trip limit positive
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=6500
PDOMapping=1
LowLimit=0
HighLimit=180000

[40C8Sub4B]
ParameterName=200.75 SLS3 limit negative
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=-6000
PDOMapping=1
LowLimit=-180000
HighLimit=0

[40C8Sub4C]
ParameterName=200.76 SLS3 limit positive
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=6000
PDOMapping=1
LowLimit=0
HighLimit=180000

[40C8Sub4D]
ParameterName=200.77 SLS4 trip limit negative
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=-10500
PDOMapping=1
LowLimit=-180000
HighLimit=0

[40C8Sub4E]
ParameterName=200.78 SLS4 trip limit positive
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=10500
PDOMapping=1
LowLimit=0
HighLimit=180000

[40C8Sub4F]
ParameterName=200.79 SLS4 limit negative
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=-10000
PDOMapping=1
LowLimit=-180000
HighLimit=0

[40C8Sub50]
ParameterName=200.80 SLS4 limit positive
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=10000
PDOMapping=1
LowLimit=0
HighLimit=180000

[40C8Sub51]
ParameterName=200.81 SLS activation monitoring method
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub52]
ParameterName=200.82 SLS time delay
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=4000
PDOMapping=1
LowLimit=0
HighLimit=4000000

[40C8Sub53]
ParameterName=200.83 SLS1 output A
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub54]
ParameterName=200.84 SLS1 output B
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub55]
ParameterName=200.85 SLS2 output
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub56]
ParameterName=200.86 SLS3 output
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub57]
ParameterName=200.87 SLS4 output
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub58]
ParameterName=200.88 SLS acknoledgement
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=1
PDOMapping=1

[40C8Sub5C]
ParameterName=200.92 SMS function
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8Sub5D]
ParameterName=200.93 SMS limit negative
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=-20000
PDOMapping=1
LowLimit=-180000
HighLimit=0

[40C8Sub5E]
ParameterName=200.94 SMS limit positive
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=20000
PDOMapping=1
LowLimit=0
HighLimit=180000

[40C8Sub67]
ParameterName=200.103 SAR0 ramp time to zero
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=1000
PDOMapping=1
LowLimit=1
HighLimit=1800000

[40C8Sub68]
ParameterName=200.104 SAR0 min ramp time to zero
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=500
PDOMapping=1
LowLimit=0
HighLimit=1799999

[40C8Sub69]
ParameterName=200.105 SAR0 max ramp time to zero
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=1500
PDOMapping=1
LowLimit=1
HighLimit=3600000

[40C8Sub6A]
ParameterName=200.106 SAR1 ramp time to zero
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=2000
PDOMapping=1
LowLimit=0
HighLimit=1800000

[40C8Sub6B]
ParameterName=200.107 SAR1 min ramp time to zero
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=1000
PDOMapping=1
LowLimit=0
HighLimit=1799999

[40C8Sub6C]
ParameterName=200.108 SAR1 max ramp time to zero
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=3000
PDOMapping=1
LowLimit=1
HighLimit=3600000

[40C8Sub7F]
ParameterName=200.127 SAR initial allowed range
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=100
PDOMapping=1
LowLimit=0
HighLimit=60000

[40C8SubA1]
ParameterName=200.161 Power-up acknowledgement
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=1
PDOMapping=1

[40C8SubA2]
ParameterName=200.162 Acknowledge button input
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubA3]
ParameterName=200.163 Zero speed without encoder
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=900
PDOMapping=1
LowLimit=60
HighLimit=6000

[40C8SubA5]
ParameterName=200.165 Motor nominal speed
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=15000
PDOMapping=1
LowLimit=10
HighLimit=180000

[40C8SubA6]
ParameterName=200.166 Motor nominal frequency
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=5000
PDOMapping=1
LowLimit=100
HighLimit=50000

[40C8SubA7]
ParameterName=200.167 STO indication ext request
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=3
PDOMapping=1

[40C8SubA8]
ParameterName=200.168 STO indication safety limit
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=1
PDOMapping=1

[40C8SubAA]
ParameterName=200.170 Speed scaling
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=15000
PDOMapping=1
LowLimit=0
HighLimit=180000

[40C8SubAB]
ParameterName=200.171 Zero speed delay for STO
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=30000

[40C8SubAC]
ParameterName=200.172 Trancient mute time
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=1000

[40C8SubB5]
ParameterName=200.181 M/F mode for cascade
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubB6]
ParameterName=200.182 DO X113:7 logic state
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubB7]
ParameterName=200.183 DO X113:8 logic state
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubB8]
ParameterName=200.184 DO X113:9 logic state
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubB9]
ParameterName=200.185 DO X114:7 logic state
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubBA]
ParameterName=200.186 DO X114:8 logic state
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubBB]
ParameterName=200.187 DO X114:9 logic state
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubBC]
ParameterName=200.188 Cascade A
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubBD]
ParameterName=200.189 Cascade B
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubBE]
ParameterName=200.190 DI diagnostic pulse length
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubBF]
ParameterName=200.191 DI diagnostic pulse period
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=10000
PDOMapping=1
LowLimit=50
HighLimit=59000

[40C8SubC0]
ParameterName=200.192 DI X113:1 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubC1]
ParameterName=200.193 DI X113:2 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubC2]
ParameterName=200.194 DI X113:3 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubC3]
ParameterName=200.195 DI X113:4 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubC4]
ParameterName=200.196 DI X114:1 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubC5]
ParameterName=200.197 DI X114:2 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubC6]
ParameterName=200.198 DI X114:3 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubC7]
ParameterName=200.199 DI X114:4 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubC8]
ParameterName=200.200 DO diagnostic pulse length
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=1
PDOMapping=1

[40C8SubC9]
ParameterName=200.201 DO diagnostic pulse period
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=10000
PDOMapping=1
LowLimit=50
HighLimit=59000

[40C8SubCA]
ParameterName=200.202 DO X113:7 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubCB]
ParameterName=200.203 DO X113:8 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubCC]
ParameterName=200.204 DO X113:9 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubCD]
ParameterName=200.205 DO X114:7 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubCE]
ParameterName=200.206 DO X114:8 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubCF]
ParameterName=200.207 DO X114:9 diag pulse on/off
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubD0]
ParameterName=200.208 Safety relay 1 output
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubD1]
ParameterName=200.209 Safety relay 1 feedback
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubD2]
ParameterName=200.210 Safety relay 2 output
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubD3]
ParameterName=200.211 Safety relay 2 feedback
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[40C8SubEF]
ParameterName=200.239 FSO speed ch1
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[40C8SubF0]
ParameterName=200.240 FSO speed ch2
ObjectType=0x7
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=-2147483648
HighLimit=2147483647

[40C8SubF1]
ParameterName=200.241 FSO DI status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[40C8SubF2]
ParameterName=200.242 FSO DO status
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[40C8SubF3]
ParameterName=200.243 FSO control word 1
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[40C8SubF4]
ParameterName=200.244 FSO control word 2
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[40C8SubF5]
ParameterName=200.245 FSO status word 1
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[40C8SubF6]
ParameterName=200.246 FSO status word 2
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[40C8SubF7]
ParameterName=200.247 Drive status word 1
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[40C8SubF8]
ParameterName=200.248 Drive status word 2
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535

[40C8SubFC]
ParameterName=200.252 FSO configuration version
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=4294967295

[40C8SubFE]
ParameterName=200.254 CRC of the configuration
ObjectType=0x7
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1
LowLimit=0
HighLimit=65535
