;----------------------------------------------------------
;---   ///     CANopen EDS for FCAN-01        ///       ---
;----------------------------------------------------------
;---                    ABB Oy                          ---
;---             Hiomotie 13, P.O. Box 184              ---
;---           FIN-00381 Helsinki, Finland              ---
;---    Phone : +358 10 22 11 Fax : +358 10 22 22681    ---
;---             http://www.abb.com/                    ---
;----------------------------------------------------------

[FileInfo]
EDSVersion=4.0
FileName=FCAN-01_061B_ACS350_23xx.EDS
FileVersion=1
FileRevision=2
Description=EDS file for FCAN-01 and ACS350
CreationTime=12:08PM
CreationDate=09-11-2005
CreatedBy=Jyrki Saastamoinen, ABB Oy
ModificationTime=15:30PM
ModificationDate=06-13-2008
ModifiedBy=Johannes Saarinen, ABB Oy

[DeviceInfo]
VendorName=ABB Oy
VendorNumber=0xB7
ProductName=FCAN-01 and ACS350
ProductNumber=0x1
RevisionNumber=0x1F6
BaudRate_10=0
BaudRate_20=0
BaudRate_50=1
BaudRate_125=1
BaudRate_250=1
BaudRate_500=1
BaudRate_800=0
BaudRate_1000=1
SimpleBootUpSlave=1
SimpleBootUpMaster=0
Granularity=1   
DynamicChannelsSupported=0x0
NrOfRXPDO=3
NrOfTXPDO=3
LSS_Supported=0
OrderCode=64088980
GroupMessaging=0

[DummyUsage]
Dummy0001=1
Dummy0002=1
Dummy0003=1
Dummy0004=1
Dummy0005=1
Dummy0006=1
Dummy0007=1

[MandatoryObjects]
SupportedObjects=0x03
1=0x1000
2=0x1001
3=0x1018

[1000]
ParameterName=Device_Type
ObjectType=0x07
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RO
DefaultValue=0x10192
PDOMapping=0

[1001]
ParameterName=Error_Register
ObjectType=0x07
DataType=0x05
LowLimit=0x00
HighLimit=0xFF
AccessType=RO
DefaultValue=0x00
PDOMapping=0

[1018]
SubNumber=5
ParameterName=Identity Object
ObjectType=0x9

[1018sub0]
ParameterName=Number of Entries
ObjectType=0x07
DataType=0x05
LowLimit=0x01
HighLimit=0x04
DefaultValue=0x04
AccessType=RO
PDOMapping=0

[1018sub1]
ParameterName=Vendor ID
ObjectType=0x07
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RO
PDOMapping=0

[1018sub2]
ParameterName=Product Code
ObjectType=0x07
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RO
PDOMapping=0

[1018sub3]
ParameterName=Module revision
ObjectType=0x07
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RO
PDOMapping=0

[1018sub4]
ParameterName=Serial number
ObjectType=0x07
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
AccessType=RO
PDOMapping=0

[OptionalObjects]
SupportedObjects=31
1=0x1003
2=0x1005
3=0x1008
4=0x1009
5=0x100a
6=0x100c
7=0x100d
8=0x1010
9=0x1011
10=0x1014
11=0x1016
12=0x1017
13=0x1400
14=0x1405
15=0x1414
16=0x1600
17=0x1605
18=0x1614
19=0x1800
20=0x1805
21=0x1814
22=0x1a00
23=0x1a05
24=0x1a14
25=0x603F
26=0x6040
27=0x6041
28=0x6042
;29=0x6043 not supported
29=0x6044
;31=0x6046 not supported
;32=0x6048 not supported
;33=0x6049 not supported
;34=0x604a not supported
;35=0x604c not supported
;36=0x604D not supported
;37=0x60fd not supported
;38=0x6510 not supported
;39=0x6078 not supported
30=0x6504
31=0x6505


[1003]
SubNumber=6
ParameterName=Pre Defined Error Field
ObjectType=0x8

[1003sub0]
ParameterName=Number Of Errors
ObjectType=0x7
DataType=0x0005
LowLimit=0x0000
HighLimit=0x0005
DefaultValue=0x0000
AccessType=RW
PDOMapping=0

[1003sub1]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x00000000
AccessType=RO
PDOMapping=0

[1003sub2]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x00000000
AccessType=RO
PDOMapping=0

[1003sub3]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x00000000
AccessType=RO
PDOMapping=0

[1003sub4]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x00000000
AccessType=RO
PDOMapping=0

[1003sub5]
ParameterName=Standard Error Field
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x00000000
AccessType=RO
PDOMapping=0

[1005]
ParameterName=COB-ID Sync Message
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=0x80000080
AccessType=rw
PDOMapping=0

[1008]
ParameterName=Manufacturer Device Name
ObjectType=0x7
DataType=0x0009
DefaultValue=FCAN-01
AccessType=Const
PDOMapping=0

[1009]
ParameterName=Manufacturer Hardware Version
ObjectType=0x7
DataType=0x0009
DefaultValue=1.22
AccessType=Const
PDOMapping=0

[100A]
ParameterName=Manufacturer Software Version
ObjectType=0x7
DataType=0x0009
DefaultValue=V.01.00
AccessType=Const
PDOMapping=0

[100C]
ParameterName=Guard Time
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=rw
PDOMapping=0

[100D]
ParameterName=Life Time Factor
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=0
AccessType=rw
PDOMapping=0

[1010]
SubNumber=5
ParameterName=Store Parameters
ObjectType=0x8

[1010sub0]
ParameterName=Largest Subindex Supported
ObjectType=0x7
DataType=0x0005
LowLimit=1
HighLimit=127
DefaultValue=4
AccessType=RO
PDOMapping=0

[1010sub1]
ParameterName=Save All Parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1010sub2]
ParameterName=Save Communication parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1010sub3]
ParameterName=Save Application parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1010sub4]
ParameterName=Save Drive parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1011]
SubNumber=5
ParameterName=Restore Dafault Parameters
ObjectType=0x8

[1011sub0]
ParameterName=Largest Subindex Supported
ObjectType=0x7
DataType=0x0005
LowLimit=1
HighLimit=127
DefaultValue=4
AccessType=RO
PDOMapping=0

[1011sub1]
ParameterName=Restore All Default Parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1011sub2]
ParameterName=Restore Communication Default Parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1011sub3]
ParameterName=Restore Application Default Parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1011sub4]
ParameterName=Restore Drive Default Parameters
ObjectType=0x7
DataType=0x0007
AccessType=RW
PDOMapping=0

[1014]
ParameterName=COB-ID Emergency Message
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x80
AccessType=rw
PDOMapping=0

[1016]
SubNumber=2
ParameterName=Consumer Heartbeat Time
ObjectType=0x8

[1016sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=1
HighLimit=127
DefaultValue=1
AccessType=ro
PDOMapping=0

[1016sub1]
ParameterName=Consumer Heartbeat Time
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0x007FFFFF
DefaultValue=0x00000000
AccessType=rw
PDOMapping=0

[1017]
ParameterName=Producer Heartbeat Time
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=rw
PDOMapping=0

[1400]
SubNumber=3
ParameterName=Receive PDO 1 Parameter
ObjectType=0x9

[1400sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=2
DefaultValue=2
AccessType=RO
PDOMapping=0

[1400sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x200
AccessType=RW
PDOMapping=0

[1400sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=255
AccessType=RW
PDOMapping=0

[1405]
SubNumber=3
ParameterName=Receive PDO 6 Parameter
ObjectType=0x9

[1405sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=2
DefaultValue=2
AccessType=RO
PDOMapping=0

[1405sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x80000300
AccessType=RW
PDOMapping=0

[1405sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=255
AccessType=RW
PDOMapping=0

[1414]
SubNumber=3
ParameterName=Receive PDO 21 Parameter
ObjectType=0x9

[1414sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=2
DefaultValue=2
AccessType=RO
PDOMapping=0

[1414sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x80000400
AccessType=RW
PDOMapping=0

[1414sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=254
AccessType=RW
PDOMapping=0


[1600]
SubNumber=5
ParameterName=Receive PDO 1 Mapping
ObjectType=0x9

[1600sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=4
DefaultValue=1
AccessType=RW
PDOMapping=0

[1600sub1]
ParameterName=PDO Mapping Entry	1
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x60400010
AccessType=RW
PDOMapping=0

[1600sub2]
ParameterName=PDO Mapping Entry	2
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1600sub3]
ParameterName=PDO Mapping Entry	3
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1600sub4]
ParameterName=PDO Mapping Entry	4
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1605]
SubNumber=5
ParameterName=Receive PDO 6 Mapping
ObjectType=0x9

[1605sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=4
DefaultValue=1
AccessType=RW
PDOMapping=0

[1605sub1]		
ParameterName=PDO Mapping Entry 1
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x60400010
AccessType=RW
PDOMapping=0

[1605sub2]		
ParameterName=PDO Mapping Entry 2
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1605sub3]		
ParameterName=PDO Mapping Entry 3
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1605sub4]		
ParameterName=PDO Mapping Entry 4
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1614]
SubNumber=5
ParameterName=Receive PDO 21 Mapping
ObjectType=0x9

[1614sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=4
DefaultValue=0
AccessType=RW
PDOMapping=0

[1614sub1]		
ParameterName=PDO Mapping Entry 1
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1614sub2]		
ParameterName=PDO Mapping Entry 2
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1614sub3]		
ParameterName=PDO Mapping Entry 3
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1614sub4]		
ParameterName=PDO Mapping Entry 4
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0


[1800]
SubNumber=5
ParameterName=Transmit PDO 1 Parameter
ObjectType=0x9

[1800sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=5
DefaultValue=5
AccessType=RO
PDOMapping=0

[1800sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x180
AccessType=RW
PDOMapping=0

[1800sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=255
AccessType=RW
PDOMapping=0

[1800sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0

[1800sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0


[1805]
SubNumber=5
ParameterName=Transmit PDO 6 Parameter
ObjectType=0x9

[1805sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=5
DefaultValue=5
AccessType=RO
PDOMapping=0

[1805sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x80000280
AccessType=RW
PDOMapping=0

[1805sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=255
AccessType=RW
PDOMapping=0

[1805sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0

[1805sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0

[1814]
SubNumber=5
ParameterName=Transmit PDO 21 Parameter
ObjectType=0x9

[1814sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=2
HighLimit=5
DefaultValue=5
AccessType=RO
PDOMapping=0

[1814sub1]
ParameterName=COB-ID
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000001
HighLimit=0xFFFFFFFF
DefaultValue=$NODEID+0x80000380
AccessType=RW
PDOMapping=0

[1814sub2]
ParameterName=Transmission Type
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=255
DefaultValue=254
AccessType=RW
PDOMapping=0

[1814sub3]
ParameterName=Inhibit Time
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0

[1814sub5]
ParameterName=Event Timer
ObjectType=0x7
DataType=0x0006
LowLimit=0
HighLimit=65535
DefaultValue=0
AccessType=RW
PDOMapping=0


[1A00]
SubNumber=5
ParameterName=Transmit PDO 1 Mapping
ObjectType=0x9

[1A00sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=4
DefaultValue=1
AccessType=RW
PDOMapping=0

[1A00sub1]
ParameterName=PDO Mapping Entry	1
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x60410010
AccessType=RW
PDOMapping=0

[1A00sub2]
ParameterName=PDO Mapping Entry	2
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A00sub3]
ParameterName=PDO Mapping Entry	3
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A00sub4]
ParameterName=PDO Mapping Entry	4
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A05]
SubNumber=5
ParameterName=Transmit PDO 6 Mapping
ObjectType=0x9

[1A05sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=4
DefaultValue=1
AccessType=RW
PDOMapping=0

[1A05sub1]
ParameterName=PDO Mapping Entry 1
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x60410010
AccessType=RW
PDOMapping=0

[1A05sub2]
ParameterName=PDO Mapping Entry 2
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A05sub3]
ParameterName=PDO Mapping Entry 3
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A05sub4]
ParameterName=PDO Mapping Entry 4
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A14]
SubNumber=5
ParameterName=Transmit PDO 21 Mapping
ObjectType=0x9

[1A14sub0]
ParameterName=Number Of Entries
ObjectType=0x7
DataType=0x0005
LowLimit=0
HighLimit=4
DefaultValue=0
AccessType=RW
PDOMapping=0

[1A14sub1]
ParameterName=PDO Mapping Entry 1
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A14sub2]
ParameterName=PDO Mapping Entry 2
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A14sub3]
ParameterName=PDO Mapping Entry 3
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0

[1A14sub4]
ParameterName=PDO Mapping Entry 4
ObjectType=0x7
DataType=0x0007
LowLimit=0x00000000
HighLimit=0xFFFFFFFF
DefaultValue=0x0
AccessType=RW
PDOMapping=0
;-----------------------------------------------------------------------------
;- DS402 Profile Objects -
;-----------------------------------------------------------------------------
[6504]
ParameterName=Drive manufacturer
ObjectType=0x7
DataType=0x0009
DefaultValue=
AccessType=Const
PDOMapping=0

[6505]
ParameterName=http drive catalog address
ObjectType=0x7
DataType=0x0009
DefaultValue=
AccessType=Const
PDOMapping=0


[603F]
ParameterName=Error Code
ObjectType=0x7
DataType=0x0006
LowLimit=0x0000
HighLimit=0xFFFF
DefaultValue=0x0000
AccessType=RO
PDOMapping=1

[6040]
ParameterName=Control Word
ObjectType=0x7
DataType=0x0006
LowLimit=0x0000
HighLimit=0xFFFF
DefaultValue=0x0000
AccessType=RWW
PDOMapping=1

[6041]
ParameterName=Status Word
ObjectType=0x7
DataType=0x0006
LowLimit=0x0000
HighLimit=0xFFFF
DefaultValue=0x0000
AccessType=RO
PDOMapping=1

[6042]
ParameterName=Vl Target Velocity
ObjectType=0x7
DataType=0x0003
LowLimit=0x8000
HighLimit=0x7FFF
DefaultValue=0x0000
AccessType=RWW
PDOMapping=1


;[6043]
;ParameterName=Vl Velocity Demand
;ObjectType=0x7
;DataType=0x0003
;LowLimit=0x8000
;HighLimit=0x7FFF
;DefaultValue=0x0000
;AccessType=RO
;PDOMapping=1


[6044]
ParameterName=Vl Control Effort
ObjectType=0x7
DataType=0x0003
LowLimit=0x8000
HighLimit=0x7FFF
DefaultValue=0x0000
AccessType=RO
PDOMapping=1


;[6046]
;SubNumber=3
;ParameterName=Vl Velocity Min Max Amount
;ObjectType=0x8
;
;[6046sub0]
;ParameterName=Number Of Entries
;ObjectType=0x7
;DataType=0x0005
;LowLimit=2
;HighLimit=2
;DefaultValue=2
;AccessType=RO
;PDOMapping=0
;
;[6046sub1]
;ParameterName=Vl Velocity Min Amount
;ObjectType=0x7
;DataType=0x0007
;LowLimit=0x00000000
;HighLimit=0xFFFFFFFF
;AccessType=RWW
;PDOMapping=1
;
;[6046sub2]
;ParameterName=Vl Velocity Max Amount
;ObjectType=0x7
;DataType=0x0007
;LowLimit=0x00000000
;HighLimit=0xFFFFFFFF
;AccessType=RWW
;PDOMapping=1
;
;[6048]
;SubNumber=3
;ParameterName=Vl Velocity Acceleration
;ObjectType=0x9
;
;[6048sub0]
;ParameterName=Number Of Entries
;ObjectType=0x7
;DataType=0x0005
;LowLimit=2
;HighLimit=2
;DefaultValue=2
;AccessType=RO
;PDOMapping=0
;
;[6048sub1]
;ParameterName=Delta Speed
;ObjectType=0x7
;DataType=0x0007
;LowLimit=0x00000000
;HighLimit=0xFFFFFFFF
;AccessType=RWW
;PDOMapping=1
;
;[6048sub2]
;ParameterName=Delta Time
;ObjectType=0x7
;DataType=0x0006
;LowLimit=0x0000
;HighLimit=0xFFFF
;AccessType=RWW
;PDOMapping=1
;
;[6049]
;SubNumber=3
;ParameterName=Vl Velocity Deceleration
;ObjectType=0x9
;
;[6049sub0]
;ParameterName=Number Of Entries
;ObjectType=0x7
;DataType=0x0005
;LowLimit=2
;HighLimit=2
;DefaultValue=2
;AccessType=RO
;PDOMapping=0
;
;[6049sub1]
;ParameterName=Delta Speed
;ObjectType=0x7
;DataType=0x0007
;LowLimit=0x00000000
;HighLimit=0xFFFFFFFF
;AccessType=RWW
;PDOMapping=1
;
;[6049sub2]
;ParameterName=Delta Time
;ObjectType=0x7
;DataType=0x0006
;LowLimit=0x0000
;HighLimit=0xFFFF
;AccessType=RWW
;PDOMapping=1

;[604A]
;SubNumber=3
;ParameterName=Vl Velocity Quick Stop
;ObjectType=0x9
;
;[604Asub0]
;ParameterName=Number Of Entries
;ObjectType=0x7
;DataType=0x0005
;LowLimit=2
;HighLimit=2
;DefaultValue=2
;AccessType=RO
;PDOMapping=0
;
;[604Asub1]
;ParameterName=Delta Speed
;ObjectType=0x7
;DataType=0x0007
;LowLimit=0x00000000
;HighLimit=0xFFFFFFFF
;AccessType=RWW
;PDOMapping=1
;
;[604Asub2]
;ParameterName=Delta Time
;ObjectType=0x7
;DataType=0x0006
;LowLimit=0x0000
;HighLimit=0xFFFF
;AccessType=RWW
;PDOMapping=1

;[604C]
;SubNumber=3
;ParameterName=Vl Dimension Factor
;ObjectType=0x8
;
;[604Csub0]
;ParameterName=Number Of Entries
;ObjectType=0x7
;DataType=0x0005
;LowLimit=2
;HighLimit=2
;DefaultValue=2
;AccessType=RO
;PDOMapping=0
;
;[604Csub1]
;ParameterName=Dimension Factor Numerator
;ObjectType=0x7
;DataType=0x0004
;LowLimit=0x80000000
;HighLimit=0x7FFFFFFF
;DefaultValue=1
;AccessType=RWW
;PDOMapping=1
;
;[604Csub2]
;ParameterName=Dimension Factor Denominator
;ObjectType=0x7
;DataType=0x0004
;LowLimit=0x80000000
;HighLimit=0x7FFFFFFF
;DefaultValue=1
;AccessType=RWW
;PDOMapping=1

;[604D]
;ParameterName=Vl Pole Number
;ObjectType=0x7
;DataType=0x0005
;LowLimit=0x00
;HighLimit=0xFF
;AccessType=RWW
;PDOMapping=1
;
;[60FD]
;ParameterName=Digital Inputs
;ObjectType=0x7
;DataType=0x0007
;LowLimit=0x00000000
;HighLimit=0xFFFFFFFF
;DefaultValue=0
;AccessType=RO
;PDOMapping=1
;
;[6510]
;SubNumber=2
;ParameterName=Drive Data
;ObjectType=0x9
;
;[6510sub0]
;ParameterName=Number Of Entries
;ObjectType=0x7
;DataType=0x0005
;LowLimit=0x01
;HighLimit=0x2
;DefaultValue=0x01
;AccessType=RO
;
;[6510sub1]
;ParameterName=Inverter Type Code
;ObjectType=0x7
;DataType=0x0007
;LowLimit=0x00000000
;HighLimit=0xFFFFFFFF
;DefaultValue=0
;AccessType=RO
;PDOMapping=1
;
;[6078]
;ParameterName=Current Actual Value
;ObjectType=0x7
;DataType=0x0003
;LowLimit=0x8000
;HighLimit=0x7FFF
;DefaultValue=0
;AccessType=RO
;PDOMapping=1

[ManufacturerObjects]
SupportedObjects=41
1=0x4001
2=0x4003
3=0x4004
4=0x400A
5=0x400B
6=0x400C
7=0x400D
8=0x400E
9=0x400F
10=0x4010
11=0x4012
12=0x4013
13=0x4014
14=0x4015
15=0x4016
16=0x4017
17=0x4018
18=0x4019
19=0x401A
20=0x401D
21=0x401E
22=0x401F
23=0x4020
24=0x4021
25=0x4022
26=0x4023
27=0x4024
28=0x4028
29=0x4029
30=0x402A
31=0x402B
32=0x4032
33=0x4033
34=0x4034
35=0x4035
36=0x4036
37=0x4037
38=0x4054
39=0x4062
40=0x4063
41=0x2000
;-----------------------------------------------------
; Drive Parameter Group 01 OPERATING DATA
;-----------------------------------------------------

[2000]
SubNumber=0x03
ParameterName=Group 00 PROCESS DATA
ObjectType=0x009

[2000Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x06
DefaultValue=0x06
AccessType=RO

[2000Sub3]
ParameterName=REFERENCE 2
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[2000Sub6]
ParameterName=ACTUAL VALUE 2
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 01 OPERATING DATA
;-----------------------------------------------------

[4001]
SubNumber=0x036
ParameterName=Group 01 OPERATING DATA
ObjectType=0x009

[4001Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x048
DefaultValue=0x047
AccessType=RO

[4001Sub2]
ParameterName=0102 SPEED [rpm]
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub3]
ParameterName=0103 OUTPUT FREQ [Hz / 10]
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=5000
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub4]
ParameterName=0104 CURRENT [A / 10]
ObjectType=0x007
DataType=0x003
LowLimit=-1250
HighLimit=1240
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub5]
ParameterName=0105 TORQUE [% / 10]
ObjectType=0x007
DataType=0x003
LowLimit=-2000
HighLimit=2000
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub6]
ParameterName=0106 POWER [kW / 10]
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=9999
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub7]
ParameterName=0107 DC BUS VOLTAGE [V]
ObjectType=0x007
DataType=0x003
LowLimit=-3363
HighLimit=3362
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub9]
ParameterName=0109 OUTPUT VOLTAGE [V]
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=500
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001SubA]
ParameterName=0110 DRIVE TEMP [C / 10]
ObjectType=0x007
DataType=0x003
LowLimit=-4001
HighLimit=4000
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001SubB]
ParameterName=0111 EXTERNAL REF 1
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001SubC]
ParameterName=0112 EXTERNAL REF 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=30000
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001SubD]
ParameterName=0113 CTRL LOCATION
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=2
AccessType=RO
DefaultValue=1
PDOMapping=1

[4001SubE]
ParameterName=0114 RUN TIME (R)
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4001SubF]
ParameterName=0115 KWH COUNTER (R)
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4001Sub14]
ParameterName=0120 AI1 [% / 10]
ObjectType=0x007
DataType=0x003
LowLimit=-1000
HighLimit=1000
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub15]
ParameterName=0121 AI2 [% / 10]
ObjectType=0x007
DataType=0x003
LowLimit=-1000
HighLimit=1000
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub18]
ParameterName=0124 AO 1 [mA / 10]
ObjectType=0x007
DataType=0x003
LowLimit=-220
HighLimit=220
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub1A]
ParameterName=0126 PID 1 OUTPUT
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub1B]
ParameterName=0127 PID 2 OUTPUT
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=1
PDOMapping=1

[4001Sub1C]
ParameterName=0128 PID 1 SETPNT
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub1D]
ParameterName=0129 PID 2 SETPNT
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub1E]
ParameterName=0130 PID 1 FBK
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub1F]
ParameterName=0131 PID 2 FBK
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub20]
ParameterName=0132 PID 1 DEVIATION
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub21]
ParameterName=0133 PID 2 DEVIATION
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub22]
ParameterName=0134 COMM RO WORD
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4001Sub23]
ParameterName=0135 COMM VALUE 1
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=31072
PDOMapping=1

[4001Sub24]
ParameterName=0136 COMM VALUE 2 
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=31072
PDOMapping=1

[4001Sub25]
ParameterName=0137 PROCESS VAR 1
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=30
PDOMapping=1

[4001Sub26]
ParameterName=0138 PROCESS VAR 2
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=31072
PDOMapping=1

[4001Sub27]
ParameterName=0139 PROCESS VAR 3
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=31072
PDOMapping=1

[4001Sub28]
ParameterName=0140 RUN TIME
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub29]
ParameterName=0141 MWH COUNTER
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub2A]
ParameterName=0142 REVOLUTION CNTR
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub2B]
ParameterName=0143 DRIVE ON TIME HI
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub2C]
ParameterName=0144 DRIVE ON TIME LO
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub2D]
ParameterName=0145 MOTOR TEMP  [C]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=999
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub2E]
ParameterName=0146 MECH ANGLE 
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub2F]
ParameterName=0147 MECH REVS 
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub30]
ParameterName=0148 Z PLS DETECTED 
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub3A]
ParameterName=158 PID COMM VALUE 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub3B]
ParameterName=159 PID COMM VALUE 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub3C]
ParameterName=160 DI 1- 5 STATUS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub3D]
ParameterName= PULSE INPUT FREQ
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub3E]
ParameterName=162 RO STATUS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub3F]
ParameterName=163 TO STATUS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub40]
ParameterName=164 TO FREQUENCY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub41]
ParameterName=165 TIMER VALUE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub42]
ParameterName=166 COUNTER VALUE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub43]
ParameterName=167 SEQ PROG STS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub44]
ParameterName=168 SEQ PROG STATE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub45]
ParameterName=169 SEQ PROG TIMER
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub46]
ParameterName=170 SEQ PROG AO VAL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

[4001Sub47]
ParameterName=171 SEQ CYCLE CNTR
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=
AccessType=RO
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 03 FB ACTUAL SIGNALS
;-----------------------------------------------------

[4003]
SubNumber=0x0A
ParameterName=Group 03 FB ACTUAL SIGNALS
ObjectType=0x009

[4003Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x0A
DefaultValue=0x09
AccessType=RO

[4003Sub1]
ParameterName=0301 MAIN CMD WORD 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4003Sub2]
ParameterName=0302 MAIN CMD WORD 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4003Sub3]
ParameterName=0303 MAIN STATUS WORD 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4003Sub4]
ParameterName=0304 MAIN STATUS WORD 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4003Sub5]
ParameterName=0305 FAULT WORD 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4003Sub6]
ParameterName=0306 FAULT WORD 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4003Sub7]
ParameterName=0307 FAULT WORD 3
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4003Sub8]
ParameterName=0308 ALARM WORD 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4003Sub9]
ParameterName=0309 ALARM WORD 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1


;-----------------------------------------------------
; Drive Parameter Group 04 FAULT HISTORY
;-----------------------------------------------------

[4004]
SubNumber=0x0D
ParameterName=Group 04 FAULT HISTORY
ObjectType=0x009

[4004Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x0F
DefaultValue=0x0E
AccessType=RO

[4004Sub1]
ParameterName=0401 LAST FAULT
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4004Sub2]
ParameterName=0402 FAULT TIME 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4004Sub3]
ParameterName=0403 FAULT TIME 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4004Sub4]
ParameterName=0404 SPEED AT FLT
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=0
PDOMapping=1

[4004Sub5]
ParameterName=0405 FREQ AT FLT
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=0
PDOMapping=1

[4004Sub6]
ParameterName=0406 VOLTAGE AT FLT
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4004Sub7]
ParameterName=0407 CURRENT AT FLT
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4004Sub8]
ParameterName=0408 TORQUE AT FLT
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RO
DefaultValue=0
PDOMapping=1

[4004Sub9]
ParameterName=0409 STATUS AT FLT
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4004SubC]
ParameterName=0412 PREVIOUS FAULT 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4004SubD]
ParameterName=0413 PREVIOUS FAULT 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4004SubE]
ParameterName=414 DI 1-5 AT FLT
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 10 START/STOP/DIR
;-----------------------------------------------------

[400A]
SubNumber=0x04
ParameterName=Group 10 START/STOP/DIR
ObjectType=0x009

[400ASub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x04
DefaultValue=0x03
AccessType=RO

[400ASub1]
ParameterName=1001 EXT1 COMMANDS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=14
AccessType=RWW
DefaultValue=2
PDOMapping=1

[400ASub2]
ParameterName=1002 EXT2 COMMANDS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=14
AccessType=RWW
DefaultValue=0
PDOMapping=1

[400ASub3]
ParameterName=1003 DIRECTION
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=3
AccessType=RWW
DefaultValue=3
PDOMapping=1


;-----------------------------------------------------
; Drive Parameter Group 11 REFERENCE SELECT
;-----------------------------------------------------

[400B]
SubNumber=0x09
ParameterName=Group 11 REFERENCE SELECT
ObjectType=0x009

[400BSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x09
DefaultValue=0x08
AccessType=RO

[400BSub1]
ParameterName=1101 KEYPAD REF SEL
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=2
AccessType=RWW
DefaultValue=1
PDOMapping=1

[400BSub2]
ParameterName=1102 EXT1/EXT2 SELECT
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=12
AccessType=RWW
DefaultValue=7
PDOMapping=1

[400BSub3]
ParameterName=1103 REF1 SELECT
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=17
AccessType=RWW
DefaultValue=1
PDOMapping=1

[400BSub4]
ParameterName=1104 REF1 MINIMUM
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[400BSub5]
ParameterName=1105 REF1 MAXIMUM
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=1500
PDOMapping=1

[400BSub6]
ParameterName=1106 REF2 SELECT
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=19
AccessType=RWW
DefaultValue=2
PDOMapping=1

[400BSub7]
ParameterName=1107 REF2 MINIMUM
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[400BSub8]
ParameterName=1108 REF2 MAXIMUM
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1000
AccessType=RWW
DefaultValue=1000
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 12 CONSTANT SPEEDS
;-----------------------------------------------------

[400C]
SubNumber=0x0A
ParameterName=Group 12 CONSTANT SPEEDS
ObjectType=0x009

[400CSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x0A
DefaultValue=0x09
AccessType=RO

[400CSub1]
ParameterName=1201 CONST SPEED SEL
ObjectType=0x007
DataType=0x003
LowLimit=-14
HighLimit=18
AccessType=RWW
DefaultValue=10
PDOMapping=1

[400CSub2]
ParameterName=1202 CONST SPEED 1
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=300
PDOMapping=1

[400CSub3]
ParameterName=1203 CONST SPEED 2
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=600
PDOMapping=1

[400CSub4]
ParameterName=1204 CONST SPEED 3
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=900
PDOMapping=1

[400CSub5]
ParameterName=1205 CONST SPEED 4
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=1200
PDOMapping=1

[400CSub6]
ParameterName=1206 CONST SPEED 5
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=1500
PDOMapping=1

[400CSub7]
ParameterName=1207 CONST SPEED 6
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=2400
PDOMapping=1

[400CSub8]
ParameterName=1208 CONST SPEED 7
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=3000
PDOMapping=1

[400CSub9]
ParameterName=1209 TIMED MODE SEL
ObjectType=0x007
DataType=0x003
LowLimit=1
HighLimit=2
AccessType=RWW
DefaultValue=2
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 13 ANALOGUE INPUTS
;-----------------------------------------------------

[400D]
SubNumber=0x07
ParameterName=Group 13 ANALOGUE INPUTS
ObjectType=0x009

[400DSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x07
DefaultValue=0x06
AccessType=RO

[400DSub1]
ParameterName=1301 MINIMUM AI1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[400DSub2]
ParameterName=1302 MAXIMUM AI1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1000
AccessType=RWW
DefaultValue=1000
PDOMapping=1

[400DSub3]
ParameterName=1303 FILTER AI1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=100
AccessType=RWW
DefaultValue=1
PDOMapping=1

[400DSub4]
ParameterName=1304 MINIMUM AI2
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[400DSub5]
ParameterName=1305 MAXIMUM AI2
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1000
AccessType=RWW
DefaultValue=1000
PDOMapping=1

[400DSub6]
ParameterName=1306 FILTER AI2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=100
AccessType=RWW
DefaultValue=1
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 14 RELAY OUTPUTS
;-----------------------------------------------------

[400E]
SubNumber=0x04
ParameterName=Group 14 RELAY OUTPUTS
ObjectType=0x009

[400ESub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x06
DefaultValue=0x05
AccessType=RO

[400ESub1]
ParameterName=1401 RELAY OUTPUT 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=45
AccessType=RWW
DefaultValue=1
PDOMapping=1

[400ESub4]
ParameterName=1404 RO1 ON DELAY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=36000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[400ESub5]
ParameterName=1405 RO1 OFF DELAY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=36000
AccessType=RWW
DefaultValue=0
PDOMapping=1



;-----------------------------------------------------
; Drive Parameter Group 15 ANALOGUE OUTPUTS
;-----------------------------------------------------

[400F]
SubNumber=0x07
ParameterName=Group 15 ANALOGUE OUTPUTS
ObjectType=0x009

[400FSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x07
DefaultValue=0x06
AccessType=RO

[400FSub1]
ParameterName=1501 AO1 CONTENT SEL
ObjectType=0x007
DataType=0x006
LowLimit=99
HighLimit=199
AccessType=RWW
DefaultValue=103
PDOMapping=1

[400FSub2]
ParameterName=1502 AO1 CONTENT MIN 
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[400FSub3]
ParameterName=1503 AO1 CONTENT MAX
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=500
PDOMapping=1

[400FSub4]
ParameterName=1504 MINIMUM AO1
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=200
AccessType=RWW
DefaultValue=0
PDOMapping=1

[400FSub5]
ParameterName=1505 MAXIMUM AO1
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=200
AccessType=RWW
DefaultValue=200
PDOMapping=1

[400FSub6]
ParameterName=1506 FILTER AO1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=100
AccessType=RWW
DefaultValue=1
PDOMapping=1



;-----------------------------------------------------
; Drive Parameter Group 16 SYST CTRL INPUTS
;-----------------------------------------------------

[4010]
SubNumber=0x0B
ParameterName=Group 16 SYSTEM CONTROLS
ObjectType=0x009

[4010Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x0B
DefaultValue=0x0A
AccessType=RO

[4010Sub1]
ParameterName=1601 RUN ENABLE
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=7
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4010Sub2]
ParameterName=1602 PARAMETER LOCK
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=2
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4010Sub3]
ParameterName=1603 PASS CODE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4010Sub4]
ParameterName=1604 FAULT RESET SEL
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=8
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4010Sub5]
ParameterName=1605 USER PAR SET CHG
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=6
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4010Sub6]
ParameterName=1606 LOCAL LOCK
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=8
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4010Sub7]
ParameterName=1607 PARAMETER SAVE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4010Sub8]
ParameterName=1608 START ENABLE 1
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=7
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4010Sub9]
ParameterName=1609 START ENABLE 2
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=7
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4010SubA]
ParameterName=1610 DISPLAY ALARMS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 18 FREG IN & TRAN OUT
;-----------------------------------------------------

[4012]
SubNumber=0x0E
ParameterName=Group 18 FREG IN & TRAN OUT
ObjectType=0x009

[4012Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x0E
DefaultValue=0x0D
AccessType=RO

[4012Sub1]
ParameterName=1801 FREQ INPUT MIN [Hz]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=16000
AccessType=RWW
DefaultValue=1000
PDOMapping=1

[4012Sub2]
ParameterName=1802 FREQ INPUT MAX [Hz]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=16000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4012Sub3]
ParameterName=1803 FILTER FREQ IN [s / 10]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=100
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4012Sub4]
ParameterName=1804 TO MODE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4012Sub5]
ParameterName=1805 DO SIGNAL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4012Sub6]
ParameterName=1806 DO ON DELAY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4012Sub7]
ParameterName=1807 DO OFF DELAY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4012Sub8]
ParameterName=1808 FO CONTENT SEL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4012Sub9]
ParameterName=1809 FO CONTENT MIN
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4012SubA]
ParameterName=1810 FO CONTENT MAX
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4012SubB]
ParameterName=1811 MINIMUM FO
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4012SubC]
ParameterName=1812 MAXIMUM FO
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4012SubD]
ParameterName=1813 FILTER FO
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

;------------------------------------------------------
; Drive Parameter Group  19 TIMER & COUNTER
;------------------------------------------------------

[4013]
SubNumber=0x0C
ParameterName=Group 19 TIMER & COUNTER
ObjectType=0x009

[4013Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x0D
DefaultValue=0x0B
AccessType=RO

[4013Sub1]
ParameterName=1901 TIMER DELAY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4013Sub2]
ParameterName=1902 TIMER START
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4013Sub3]
ParameterName=1903 TIMER RESET
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4013Sub4]
ParameterName=1904 COUNTER ENABLE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4013Sub5]
ParameterName=1905 COUNTER LIMIT
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4013Sub6]
ParameterName=1906 COUNTER INPUT
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4013Sub7]
ParameterName=1907 COUNTER RESET
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4013Sub8]
ParameterName=1908 COUNTER RES VAL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4013Sub9]
ParameterName=1909 COUNT DIVIDER
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4013SubA]
ParameterName=1910 COUNT DIRECTION
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4013SubB]
ParameterName=1911 CNTR S/S COMMAND
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=51
AccessType=RWW
DefaultValue=0
PDOMapping=1


;-----------------------------------------------------
; Drive Parameter Group 20 LIMITS
;-----------------------------------------------------

[4014]
SubNumber=0x0E
ParameterName=Group 20 LIMITS
ObjectType=0x009

[4014Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x013
DefaultValue=0x012
AccessType=RO

[4014Sub1]
ParameterName=2001 MINIMUM SPEED
ObjectType=0x007
DataType=0x003
LowLimit=-30000
HighLimit=30000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4014Sub2]
ParameterName=2002 MAXIMUM SPEED
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=1500
PDOMapping=1

[4014Sub3]
ParameterName=2003 MAXIMUM CURRENT
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=0
PDOMapping=1


[4014Sub5]
ParameterName=2005 OVERVOLTAGE CTRL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4014Sub6]
ParameterName=2006 UNDERVOLTAGE CTRL
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4014Sub7]
ParameterName=2007 MINIMUM FREQ
ObjectType=0x007
DataType=0x003
LowLimit=-5000
HighLimit=5000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4014Sub8]
ParameterName=2008 MAXIMUM FREQ
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=5000
AccessType=RWW
DefaultValue=500
PDOMapping=1

[4014SubD]
ParameterName=2013 MIN TORQ SEL
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=7
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4014SubE]
ParameterName=2014 MAX TORQ SEL
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=7
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4014SubF]
ParameterName=2015 MIN TORQUE 1
ObjectType=0x007
DataType=0x003
LowLimit=-6000
HighLimit=0
AccessType=RWW
DefaultValue=-3000
PDOMapping=1

[4014Sub10]
ParameterName=2016 MIN TORQUE 2
ObjectType=0x007
DataType=0x003
LowLimit=-6000
HighLimit=0
AccessType=RWW
DefaultValue=-3000
PDOMapping=1

[4014Sub11]
ParameterName=2017 MAX TORQUE 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=6000
AccessType=RWW
DefaultValue=3000
PDOMapping=1

[4014Sub12]
ParameterName=2018 MAX TORQUE 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=6000
AccessType=RWW
DefaultValue=3000
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 21 START/STOP
;-----------------------------------------------------

[4015]
SubNumber=0x0C
ParameterName=Group 21 START/STOP
ObjectType=0x009

[4015Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x0D
DefaultValue=0x0C
AccessType=RO

[4015Sub1]
ParameterName=2101 START FUNCTION
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=5
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4015Sub2]
ParameterName=2102 STOP FUNCTION
ObjectType=0x007
DataType=0x003
LowLimit=1
HighLimit=2
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4015Sub3]
ParameterName=2103 DC MAGN TIME
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1000
AccessType=RWW
DefaultValue=300
PDOMapping=1

[4015Sub4]
ParameterName=2104 DC HOLD
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=3
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4015Sub6]
ParameterName=2106 DC CURR REF
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=100
AccessType=RWW
DefaultValue=30
PDOMapping=1

[4015Sub7]
ParameterName=2107 DC BRAKE TIME
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=2500
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4015Sub8]
ParameterName=2108 START INHIBIT
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4015Sub9]
ParameterName=2109 EM STOP SEL
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=6
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4015SubA]
ParameterName=2110 TORQ BOOST CURR
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=300
AccessType=RWW
DefaultValue=100
PDOMapping=1

[4015SubB]
ParameterName=2111 STOP SIGNAL DLY
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4015SubC]
ParameterName=2112 ZERO SPEED DELAY
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=600
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 22 ACCEL/DECEL
;-----------------------------------------------------

[4016]
SubNumber=0x0A
ParameterName=Group 22 ACCEL/DECEL
ObjectType=0x009

[4016Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x0A
DefaultValue=0x09
AccessType=RO

[4016Sub1]
ParameterName=2201 ACC/DEC 1/2 SEL
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=7
AccessType=RWW
DefaultValue=5
PDOMapping=1

[4016Sub2]
ParameterName=2202 ACCELER TIME 1
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=18000
AccessType=RWW
DefaultValue=30
PDOMapping=1

[4016Sub3]
ParameterName=2203 DECELER TIME 1
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=18000
AccessType=RWW
DefaultValue=30
PDOMapping=1

[4016Sub4]
ParameterName=2204 RAMP SHAPE 1
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4016Sub5]
ParameterName=2205 ACCELER TIME 2
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=18000
AccessType=RWW
DefaultValue=600
PDOMapping=1

[4016Sub6]
ParameterName=2206 DECELER TIME 2
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=18000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4016Sub7]
ParameterName=2207 RAMP SHAPE 2
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4016Sub8]
ParameterName=2208 EM DEC TIME
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=18000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4016Sub9]
ParameterName=2209 RAMP INPUT
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=7
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 23 SPEED CTRL
;-----------------------------------------------------

[4017]
SubNumber=0x06
ParameterName=Group 23 SPEED CONTROL
ObjectType=0x009

[4017Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x06
DefaultValue=0x05
AccessType=RO

[4017Sub1]
ParameterName=2301 PROP GAIN 
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=20000
AccessType=RWW
DefaultValue=300
PDOMapping=1

[4017Sub2]
ParameterName=2302 INTEGRATION TIME
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=60000
AccessType=RWW
DefaultValue=250
PDOMapping=1

[4017Sub3]
ParameterName=2303 DERIVATION TIME
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4017Sub4]
ParameterName=2304 ACC COMPENSATION
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=60000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4017Sub5]
ParameterName=2305 AUTOTUNE RUN
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 24 TORQUE CONTROL
;-----------------------------------------------------

[4018]
SubNumber=0x03
ParameterName=Group 24 TORQUE CONTROL
ObjectType=0x009

[4018Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x03
DefaultValue=0x02
AccessType=RO

[4018Sub1]
ParameterName=2401 TORQ RAMP UP [s / 100]
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=12000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4018Sub2]
ParameterName=2402 TORQ RAMP DOWN [s / 100]
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=12000
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 25 CRITICAL SPEEDS
;-----------------------------------------------------

[4019]
SubNumber=0x08
ParameterName=Group 25 CRITICAL SPEEDS
ObjectType=0x009

[4019Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x08
DefaultValue=0x07
AccessType=RO

[4019Sub1]
ParameterName=2501 CRIT SPEED SELECT
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4019Sub2]
ParameterName=2502 CRIT SPEED 1 LOW
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4019Sub3]
ParameterName=2503 CRIT SPEED 1 HIGH
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4019Sub4]
ParameterName=2504 CRIT SPEED 2 LOW
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4019Sub5]
ParameterName=2505 CRIT SPEED 2 HIGH
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4019Sub6]
ParameterName=2506 CRIT SPEED 3 LOW
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4019Sub7]
ParameterName=2507 CRIT SPEED 3 HIGH
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 26 MOTOR CONTROL
;-----------------------------------------------------

[401A]
SubNumber=0x13
ParameterName=Group 26 MOTOR CONTROL
ObjectType=0x009

[401ASub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x13
DefaultValue=0x12
AccessType=RO

[401ASub1]
ParameterName=2601 FLUX OPT ENABLE
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASub2]
ParameterName=2602 FLUX BRAKING
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASub3]
ParameterName=2603 IR COMP VOLT  [V / 10]
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASub4]
ParameterName=2604 IR COMP FREQ [%] 
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=100
AccessType=RWW
DefaultValue=0
PDOMapping=1


[401ASub5]
ParameterName=2605 U/F RATIO
ObjectType=0x007
DataType=0x003
LowLimit=1
HighLimit=2
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASub6]
ParameterName=2606 SWITCHING FREQ [kHz]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=8
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASub7]
ParameterName=2607 SWITCH FREQ CTRL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=2
AccessType=RWW
DefaultValue=1
PDOMapping=1

[401ASub8]
ParameterName=2608 SLIP COMP RATIO [%]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=200
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASub9]
ParameterName=2609 NOISE SMOOTHING
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASubA]
ParameterName=2610 USER DEFINED U1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASubB]
ParameterName=2611 USER DEFINED F1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASubC]
ParameterName=2612 USER DEFINED U2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASubD]
ParameterName=2613 USER DEFINED F2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASubE]
ParameterName=2614 USER DEFINED U3
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASubF]
ParameterName=2615 USER DEFINED F3
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASub10]
ParameterName=2616 USER DEFINED U4
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASub11]
ParameterName=2617 USER DEFINED F4
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ASub12]
ParameterName=2618 FW VOLTAGE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 29 MAINTENANCE TRIG
;-----------------------------------------------------

[401D]
SubNumber=0x09
ParameterName=Group 29 MAINTENANCE TRIG
ObjectType=0x009

[401DSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x09
DefaultValue=0x08
AccessType=RO

[401DSub1]
ParameterName=2901 COOLING FAN TRIG [kh / 10]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401DSub2]
ParameterName=2902 COOLING FAN ACT [kh / 10]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401DSub3]
ParameterName=2903 REVOLUTION TRIG [Mrev]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401DSub4]
ParameterName=2904 REVOLUTION ACT [Mrev]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401DSub5]
ParameterName=2905 RUN TIME TRIG [kh / 10]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401DSub6]
ParameterName=2906 RUN TIME ACT [kh / 10]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401DSub7]
ParameterName=2907 USER MWh TRIG [MWh / 10]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401DSub8]
ParameterName=2908 USER MWh ACT [MWh / 10]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 30 FAULT FUNCTIONS
;-----------------------------------------------------

[401E]
SubNumber=0x016
ParameterName=Group 30 FAULT FUNCTIONS
ObjectType=0x009

[401ESub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x018
DefaultValue=0x017
AccessType=RO

[401ESub1]
ParameterName=3001 AI<MIN FUNCTION
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=3
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ESub2]
ParameterName=3002 PANEL LOSS ERR
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=3
AccessType=RWW
DefaultValue=1
PDOMapping=1

[401ESub3]
ParameterName=3003 EXTERNAL FAULT 1
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=6
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ESub4]
ParameterName=3004 EXTERNAL FAULT 2 
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=6
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ESub5]
ParameterName=3005 MOTOR THERM PROT
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=2
AccessType=RWW
DefaultValue=1
PDOMapping=1

[401ESub6]
ParameterName=3006 MOTOR THERM TIME
ObjectType=0x007
DataType=0x003
LowLimit=256
HighLimit=9999
AccessType=RWW
DefaultValue=500
PDOMapping=1

[401ESub7]
ParameterName=3007 MOTOR LOAD CURVE
ObjectType=0x007
DataType=0x003
LowLimit=50
HighLimit=150
AccessType=RWW
DefaultValue=100
PDOMapping=1

[401ESub8]
ParameterName=3008 ZERO SPEED LOAD
ObjectType=0x007
DataType=0x003
LowLimit=25
HighLimit=150
AccessType=RWW
DefaultValue=70
PDOMapping=1

[401ESub9]
ParameterName=3009 BREAK POINT FREQ
ObjectType=0x007
DataType=0x003
LowLimit=1
HighLimit=250
AccessType=RWW
DefaultValue=4500
PDOMapping=1

[401ESubA]
ParameterName=3010 STALL FUNCTION
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=2
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ESubB]
ParameterName=3011 STALL FREQUENCY
ObjectType=0x007
DataType=0x003
LowLimit=50
HighLimit=5000
AccessType=RWW
DefaultValue=2000
PDOMapping=1

[401ESubC]
ParameterName=3012 STALL TIME
ObjectType=0x007
DataType=0x003
LowLimit=10
HighLimit=400
AccessType=RWW
DefaultValue=20
PDOMapping=1

[401ESubD]
ParameterName=3013 UNDERLOAD FUNC
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=5
AccessType=RWW
DefaultValue=1
PDOMapping=1

[401ESubE]
ParameterName=3014 UNDERLOAD TIME
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=400
AccessType=RWW
DefaultValue=20
PDOMapping=1

[401ESubF]
ParameterName=3015 UNDERLOAD CURVE
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=5
AccessType=RWW
DefaultValue=1
PDOMapping=1

[401ESub11]
ParameterName=3017 EARTH FAULT
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ESub12]
ParameterName=3018 COMM FAULT FUNC
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=3
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ESub13]
ParameterName=3019 COMM FAULT TIME
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=600
AccessType=RWW
DefaultValue=30
PDOMapping=1

[401ESub15]
ParameterName=3021 AI1 FAULT LIMIT
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ESub16]
ParameterName=3022 AI2 FAULT LIMIT
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401ESub17]
ParameterName=3023 WIRING FAULT
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 31 AUTOMATIC RESET
;-----------------------------------------------------

[401F]
SubNumber=0x09
ParameterName=Group 31 AUTOMATIC RESET
ObjectType=0x009

[401FSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x09
DefaultValue=0x08
AccessType=RO

[401FSub1]
ParameterName=3101 NUMBER OF TRIALS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=5
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401FSub2]
ParameterName=3102 TRIAL TIME
ObjectType=0x007
DataType=0x003
LowLimit=10
HighLimit=6000
AccessType=RWW
DefaultValue=300
PDOMapping=1

[401FSub3]
ParameterName=3103 DELAY TIME
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1200
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401FSub4]
ParameterName=3104 AR OVERCURRENT
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401FSub5]
ParameterName=3105 AR OVERVOLTAGE
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401FSub6]
ParameterName=3106 AR UNDERVOLTAGE
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401FSub7]
ParameterName=3107 AR AI<MIN
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[401FSub8]
ParameterName=3108 AR EXTERNAL FLT
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 32 SUPERVISION
;-----------------------------------------------------

[4020]
SubNumber=0x0A
ParameterName=Group 32 SUPERVISION
ObjectType=0x009

[4020Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x0A
DefaultValue=0x09
AccessType=RO

[4020Sub1]
ParameterName=3201 SUPERV 1 PARAM
ObjectType=0x007
DataType=0x006
LowLimit=101
HighLimit=199
AccessType=RWW
DefaultValue=103
PDOMapping=1

[4020Sub2]
ParameterName=3202 SUPERV 1 LIM LO
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=500
PDOMapping=1

[4020Sub3]
ParameterName=3203 SUPERV 1 LIM HI
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=500
PDOMapping=1

[4020Sub4]
ParameterName=3204 SUPERV 2 PARAM
ObjectType=0x007
DataType=0x006
LowLimit=101
HighLimit=199
AccessType=RWW
DefaultValue=104
PDOMapping=1

[4020Sub5]
ParameterName=3205 SUPERV 2 LIM LO
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4020Sub6]
ParameterName=3206 SUPERV 2 LIM HI
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4020Sub7]
ParameterName=3207 SUPERV 3 PARAM
ObjectType=0x007
DataType=0x006
LowLimit=101
HighLimit=199
AccessType=RWW
DefaultValue=105
PDOMapping=1

[4020Sub8]
ParameterName=3208 SUPERV 3 LIM LO
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=1000
PDOMapping=1

[4020Sub9]
ParameterName=3209 SUPERV 3 LIM HI
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=1000
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 33 INFORMATION
;-----------------------------------------------------

[4021]
SubNumber=0x05
ParameterName=Group 33 INFORMATION
ObjectType=0x009

[4021Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x05
DefaultValue=0x04
AccessType=RO

[4021Sub1]
ParameterName=3301 FW VERSION
ObjectType=0x007
DataType=0x003
AccessType=RO
DefaultValue=0
PDOMapping=1

[4021Sub2]
ParameterName=3302 LP VERSION
ObjectType=0x007
DataType=0x003
AccessType=RO
DefaultValue=0
PDOMapping=1

[4021Sub3]
ParameterName=3303 TEST DATE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

[4021Sub4]
ParameterName=3304 DRIVE RATING
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RO
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 34 PANEL DISPLAY
;-----------------------------------------------------

[4022]
SubNumber=0x016
ParameterName=Group 34 PANEL DISPLAY
ObjectType=0x009

[4022Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x016
DefaultValue=0x015
AccessType=RO

[4022Sub1]
ParameterName=3401 SIGNAL1 PARAM
ObjectType=0x007
DataType=0x006
LowLimit=100
HighLimit=199
AccessType=RWW
DefaultValue=103
PDOMapping=1

[4022Sub2]
ParameterName=3402 SIGNAL1 MIN
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4022Sub3]
ParameterName=3403 SIGNAL1 MAX
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=5000
PDOMapping=1

[4022Sub4]
ParameterName=3404 OUTPUT1 DSP FORM
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=8
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4022Sub5]
ParameterName=3405 OUTPUT1 UNIT 
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=127
AccessType=RWW
DefaultValue=100
PDOMapping=1

[4022Sub6]
ParameterName=3406 OUTPUT1 MIN
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4022Sub7]
ParameterName=3407 OUTPUT1 MAX
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=5000
PDOMapping=1

[4022Sub8]
ParameterName=3408 SIGNAL2 PARAM
ObjectType=0x007
DataType=0x006
LowLimit=100
HighLimit=199
AccessType=RWW
DefaultValue=104
PDOMapping=1

[4022Sub9]
ParameterName=3409 SIGNAL2 MIN
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4022SubA]
ParameterName=3410 SIGNAL2 MAX
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4022SubB]
ParameterName=3411 OUTPUT2 DSP FORM
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=8
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4022SubC]
ParameterName=3412 OUTPUT2 UNIT 
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=127
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4022SubD]
ParameterName=3413 OUTPUT2 MIN
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4022SubE]
ParameterName=3414 OUTPUT2 MAX
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4022SubF]
ParameterName=3415 SIGNAL3 PARAM
ObjectType=0x007
DataType=0x006
LowLimit=100
HighLimit=199
AccessType=RWW
DefaultValue=105
PDOMapping=1

[4022Sub10]
ParameterName=3416 SIGNAL3 MIN
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=-200
PDOMapping=1

[4022Sub11]
ParameterName=3417 SIGNAL3 MAX
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=200
PDOMapping=1

[4022Sub12]
ParameterName=3418 OUTPUT3 DSP FORM
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=8
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4022Sub13]
ParameterName=3419 OUTPUT3 UNIT 
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=127
AccessType=RWW
DefaultValue=4
PDOMapping=1

[4022Sub14]
ParameterName=3420 OUTPUT3 MIN
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=-200
PDOMapping=1

[4022Sub15]
ParameterName=3421 OUTPUT3 MAX
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=200
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 35 MOTOR TEMP MEAS
;-----------------------------------------------------

[4023]
SubNumber=0x06
ParameterName=Group 35 MOTOR TEMP MEAS
ObjectType=0x009

[4023Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x06
DefaultValue=0x05
AccessType=RO

[4023Sub1]
ParameterName=3501 SENSOR TYPE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=6
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4023Sub2]
ParameterName=3502 INPUT SELECTION
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=8
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4023Sub3]
ParameterName=3503 ALARM LIMIT
ObjectType=0x007
DataType=0x003
LowLimit=-10
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4023Sub4]
ParameterName=3504 FAULT LIMIT
ObjectType=0x007
DataType=0x003
LowLimit=-10
HighLimit=32767
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4023Sub5]
ParameterName=3505 
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=1
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 36 TIMED FUNCTIONS
;-----------------------------------------------------

[4024]
SubNumber=0x018
ParameterName=Group 36 TIMED FUNCTIONS
ObjectType=0x009

[4024Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x01E
DefaultValue=0x01D
AccessType=RO

[4024Sub1]
ParameterName=3601 TIMERS ENABLE
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=7
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4024Sub2]
ParameterName=3602 START TIME 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4024Sub3]
ParameterName=3603 STOP TIME 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4024Sub4]
ParameterName=3604 START DAY 1
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=7
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4024Sub5]
ParameterName=3604 STOP DAY 1
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=7
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4024Sub6]
ParameterName=3606 START TIME 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=110
PDOMapping=1

[4024Sub7]
ParameterName=3607 STOP TIME 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=130
PDOMapping=1

[4024Sub8]
ParameterName=3608 START DAY 2
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=7
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4024Sub9]
ParameterName=3609 STOP DAY 2
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=7
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4024SubA]
ParameterName=3610 START TIME 3
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4024SubB]
ParameterName=3611 STOP TIME 3
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4024SubC]
ParameterName=3612 START DAY 3
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=7
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4024SubD]
ParameterName=3613 STOP DAY 3
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=7
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4024SubE]
ParameterName=3614 START TIME 4
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4024SubF]
ParameterName=3615 STOP TIME 4
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4024Sub10]
ParameterName=3616 START DAY 4
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=7
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4024Sub11]
ParameterName=3617 STOP DAY 4
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=7
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4024Sub16]
ParameterName=3622 BOOSTER SEL
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=6
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4024Sub17]
ParameterName=3623 BOOSTER TIME
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4024Sub1A]
ParameterName=3626 TIMED FUNC 1 SRC
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=31
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4024Sub1B]
ParameterName=3627 TIMED FUNC 2 SRC
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=31
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4024Sub1C]
ParameterName=3628 TIMED FUNC 3 SRC
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=31
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4024Sub1D]
ParameterName=3629 TIMED FUNC 4 SRC
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=31
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 40 PROCESS PID SET 1
;-----------------------------------------------------

[4028]
SubNumber=0x01C
ParameterName=Group 40 PROCESS PID SET 1
ObjectType=0x009

[4028Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x01C
DefaultValue=0x01B
AccessType=RO

[4028Sub1]
ParameterName=4001 GAIN
ObjectType=0x007
DataType=0x003
LowLimit=10
HighLimit=1000
AccessType=RWW
DefaultValue=100
PDOMapping=1

[4028Sub2]
ParameterName=4002 INTEGRATION TIME
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=6000
AccessType=RWW
DefaultValue=600
PDOMapping=1

[4028Sub3]
ParameterName=4003 DERIVATION TIME
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=100
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4028Sub4]
ParameterName=4004 PID DERIV FILTER
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=100
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4028Sub5]
ParameterName=4005 ERROR VALUE INV
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4028Sub6]
ParameterName=4006 UNITS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=255
AccessType=RWW
DefaultValue=4
PDOMapping=1

[4028Sub7]
ParameterName=4007 UNIT SCALE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=4
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4028Sub8]
ParameterName=4008 0% VALUE
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4028Sub9]
ParameterName=4009 100% VALUE 
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4028SubA]
ParameterName=4010 SET POINT SEL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=20
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4028SubB]
ParameterName=4011 INTERNAL SETPNT
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=400
PDOMapping=1

[4028SubC]
ParameterName=4012 SETPOINT MIN
ObjectType=0x007
DataType=0x003
LowLimit=-5000
HighLimit=5000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4028SubD]
ParameterName=4013 SETPOINT MAX
ObjectType=0x007
DataType=0x003
LowLimit=-5000
HighLimit=5000
AccessType=RWW
DefaultValue=1000
PDOMapping=1

[4028SubE]
ParameterName=4014 FBK SEL
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=9
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4028SubF]
ParameterName=4015 FBK MULTIPLIER
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4028Sub10]
ParameterName=4016 ACT1 INPUT
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=5
AccessType=RWW
DefaultValue=2
PDOMapping=1

[4028Sub11]
ParameterName=4017 ACT2 INPUT
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=5
AccessType=RWW
DefaultValue=2
PDOMapping=1

[4028Sub12]
ParameterName=4017 ACT1 MINIMUM
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4028Sub13]
ParameterName=4019 ACT1 MAXIMUM
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=1000
PDOMapping=1

[4028Sub14]
ParameterName=4020 ACT2 MINIMUM
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4028Sub15]
ParameterName=4021 ACT2 MAXIMUM
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=1000
PDOMapping=1

[4028Sub16]
ParameterName=4022 SLEEP SELECTION
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=7
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4028Sub17]
ParameterName=4023 PID SLEEP LEVEL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=4
PDOMapping=1

[4028Sub18]
ParameterName=4024 PID SLEEP DELAY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=36000
AccessType=RWW
DefaultValue=600
PDOMapping=1

[4028Sub19]
ParameterName=4025 WAKE-UP DEV
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=0
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4028Sub1A]
ParameterName=4026 WAKE-UP DELAY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4028Sub1B]
ParameterName=4027 PID 1 PARAM SET
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=11
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 41 PROCESS PID SET 2
;-----------------------------------------------------

[4029]
SubNumber=0x01B
ParameterName=Group 41 PROCESS PID SET 2
ObjectType=0x009

[4029Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x01B
DefaultValue=0x01A
AccessType=RO

[4029Sub1]
ParameterName=4101 GAIN
ObjectType=0x007
DataType=0x003
LowLimit=10
HighLimit=1000
AccessType=RWW
DefaultValue=10
PDOMapping=1

[4029Sub2]
ParameterName=4102 INTEGRATION TIME
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=6000
AccessType=RWW
DefaultValue=600
PDOMapping=1

[4029Sub3]
ParameterName=4103 DERIVATION TIME
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=100
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4029Sub4]
ParameterName=4104 PID DERIV FILTER
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=100
AccessType=RWW
DefaultValue=10
PDOMapping=1

[4029Sub5]
ParameterName=4105 ERROR VALUE INV
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4029Sub6]
ParameterName=4106 UNITS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=255
AccessType=RWW
DefaultValue=4
PDOMapping=1

[4029Sub7]
ParameterName=4107 UNIT SCALE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=4
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4029Sub8]
ParameterName=4108 0% VALUE
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4029Sub9]
ParameterName=4109 100% VALUE 
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=1000
PDOMapping=1

[4029SubA]
ParameterName=4110 SET POINT SEL
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=20
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4029SubB]
ParameterName=4111 INTERNAL SETPNT
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=400
PDOMapping=1

[4029SubC]
ParameterName=4112 SETPOINT MIN
ObjectType=0x007
DataType=0x003
LowLimit=-5000
HighLimit=5000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4029SubD]
ParameterName=4113 SETPOINT MAX
ObjectType=0x007
DataType=0x003
LowLimit=-5000
HighLimit=5000
AccessType=RWW
DefaultValue=2
PDOMapping=1

[4029SubE]
ParameterName=4114 FBK SEL
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=9
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4029SubF]
ParameterName=4115 FBK MULTIPLIER
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4029Sub10]
ParameterName=4116 ACT1 INPUT
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=5
AccessType=RWW
DefaultValue=2
PDOMapping=1

[4029Sub11]
ParameterName=4117 ACT2 INPUT
ObjectType=0x007
DataType=0x003
LowLimit=1
HighLimit=5
AccessType=RWW
DefaultValue=2
PDOMapping=1

[4029Sub12]
ParameterName=4117 ACT1 MINIMUM
ObjectType=0x007
DataType=0x003
LowLimit=-1000
HighLimit=1000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4029Sub13]
ParameterName=4119 ACT1 MAXIMUM
ObjectType=0x007
DataType=0x003
LowLimit=-1000
HighLimit=1000
AccessType=RWW
DefaultValue=100
PDOMapping=1

[4029Sub14]
ParameterName=4120 ACT2 MINIMUM
ObjectType=0x007
DataType=0x003
LowLimit=-1000
HighLimit=1000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4029Sub15]
ParameterName=4121 ACT2 MAXIMUM
ObjectType=0x007
DataType=0x003
LowLimit=-1000
HighLimit=1000
AccessType=RWW
DefaultValue=100
PDOMapping=1

[4029Sub16]
ParameterName=4122 SLEEP SELECTION
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=7
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4029Sub17]
ParameterName=4123 PID SLEEP LEVEL
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=30000
AccessType=RWW
DefaultValue=4
PDOMapping=1

[4029Sub18]
ParameterName=4124 PID SLEEP DELAY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=36000
AccessType=RWW
DefaultValue=600
PDOMapping=1

[4029Sub19]
ParameterName=4125 WAKE-UP DEV
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4029Sub1A]
ParameterName=4126 WAKE-UP DELAY
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=6000
AccessType=RWW
DefaultValue=50
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 42 EXT / TRIM PID
;-----------------------------------------------------

[402A]
SubNumber=0x1C
ParameterName=Group 42 EXT / TRIM PID
ObjectType=0x009

[402ASub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x22
DefaultValue=0x21
AccessType=RO

[402ASub1]
ParameterName=4201 GAIN
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=10000
AccessType=RWW
DefaultValue=10
PDOMapping=1

[402ASub2]
ParameterName=4202 INTEGRATION TIME 
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=600
AccessType=RWW
DefaultValue=600
PDOMapping=1

[402ASub3]
ParameterName=4203 DERIVATION TIME 
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=100
AccessType=RWW
DefaultValue=0
PDOMapping=1

[402ASub4]
ParameterName=4204 PID DERIV FILTER
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=100
AccessType=RWW
DefaultValue=10
PDOMapping=1

[402ASub5]
ParameterName=4205 ERROR VALUE INV 
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[402ASub6]
ParameterName=4206 UNITS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=255
AccessType=RWW
DefaultValue=4
PDOMapping=1

[402ASub7]
ParameterName=4207 UNIT SCALE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=4
AccessType=RWW
DefaultValue=1
PDOMapping=1

[402ASub8]
ParameterName=4208 0% VALUE
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[402ASub9]
ParameterName=4209 100% VALUE 
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=1000
PDOMapping=1

[402ASubA]
ParameterName=4210 SET POINT SEL
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=20
AccessType=RWW
DefaultValue=1
PDOMapping=1

[402ASubB]
ParameterName=4211 INTERNAL SETPNT
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=400
PDOMapping=1

[402ASubC]
ParameterName=4212 SETPOINT MIN
ObjectType=0x007
DataType=0x003
LowLimit=-32000
HighLimit=32000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[402ASubD]
ParameterName=4213 SETPOINT MAX
ObjectType=0x007
DataType=0x003
LowLimit=-32000
HighLimit=32000
AccessType=RWW
DefaultValue=1000
PDOMapping=1

[402ASubE]
ParameterName=4214 FBK SEL
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=9
AccessType=RWW
DefaultValue=0
PDOMapping=1

[402ASubF]
ParameterName=4215 FBK MULTIPLIER
ObjectType=0x007
DataType=0x003
LowLimit=-32768
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[402ASub10]
ParameterName=4216 ACT1 INPUT
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=5
AccessType=RWW
DefaultValue=2
PDOMapping=1

[402ASub11]
ParameterName=4217 ACT2 INPUT
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=5
AccessType=RWW
DefaultValue=2
PDOMapping=1

[402ASub12]
ParameterName=4218 ACT1 MINIMUM
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[402ASub13]
ParameterName=4219 ACT1 MAXIMUM
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=1000
PDOMapping=1

[402ASub14]
ParameterName=4220 ACT2 MINIMUM
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[402ASub15]
ParameterName=4221 ACT2 MAXIMUM
ObjectType=0x007
DataType=0x003
LowLimit=-10000
HighLimit=10000
AccessType=RWW
DefaultValue=1000
PDOMapping=1

[402ASub1C]
ParameterName=4228 ACTIVATE
ObjectType=0x007
DataType=0x003
LowLimit=-6
HighLimit=12
AccessType=RWW
DefaultValue=0
PDOMapping=1

[402ASub1D]
ParameterName=4229 OFFSET
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[402ASub1E]
ParameterName=4230 TRIM MODE
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=2
AccessType=RWW
DefaultValue=0
PDOMapping=1

[402ASub1F]
ParameterName=4231 TRIM SCALE
ObjectType=0x007
DataType=0x003
LowLimit=-1000
HighLimit=1000
AccessType=RWW
DefaultValue=0
PDOMapping=1

[402ASub20]
ParameterName=4232 CORRECTION SRC
ObjectType=0x007
DataType=0x003
LowLimit=1
HighLimit=2
AccessType=RWW
DefaultValue=0
PDOMapping=1

[402ASub21]
ParameterName=4233 TRIM SELECTION
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

;------------------------------------------------------
; Drive Parameter Group  43 MECH BRK CONTROL
;------------------------------------------------------

[402B]
SubNumber=0x07
ParameterName=Group 43 MECH BRK CONTROL
ObjectType=0x009

[402BSub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x07
DefaultValue=0x06
AccessType=RO

[402BSub1]
ParameterName=4301 BRAKE OPEN DLY [%/10]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=10000
AccessType=RWW
DefaultValue=1
PDOMapping=1

[402BSub2]
ParameterName=4302 BRAKE OPEN LVL [%/10]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=10000
AccessType=RWW
DefaultValue=1
PDOMapping=1

[402BSub3]
ParameterName=4303 BRAKE CLOSE LVL [%/10]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=10000
AccessType=RWW
DefaultValue=1
PDOMapping=1

[402BSub4]
ParameterName=4304 FORCED OPEN LVL [%/10]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=10000
AccessType=RWW
DefaultValue=1
PDOMapping=1

[402BSub5]
ParameterName=4305 BRAKE MAGN DELAY [ms]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=10000
AccessType=RWW
DefaultValue=1
PDOMapping=1

[402BSub6]
ParameterName=4306 RUNTIME FREQ LVL [%/10]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=10000
AccessType=RWW
DefaultValue=1
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 50 
;-----------------------------------------------------

[4032]
SubNumber=0x06
ParameterName=Group 50 ENCODER
ObjectType=0x009

[4032Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x0C
DefaultValue=0x0B
AccessType=RO

[4032Sub1]
ParameterName=5001 PULSE NR      
ObjectType=0x007
DataType=0x006
LowLimit=50
HighLimit=16384
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4032Sub2]
ParameterName=5002 ENCODER ENABLE       
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4032Sub3]
ParameterName=5003 ENCODER FAULT       
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=2
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4032SubA]
ParameterName=5010 Z PLS ENABLE       
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4032SubB]
ParameterName=5011 POSTION RESET       
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=1
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 51 COMM MODULE DATA
;-----------------------------------------------------

[4033]
SubNumber=0x01C
ParameterName=Group 51 EXT COMM MODULE
ObjectType=0x009

[4033Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x01C
DefaultValue=0x01B
AccessType=RO

[4033Sub1]
ParameterName=5101 MODULE TYPE      
ObjectType=0x007
DataType=0x003
AccessType=RO
DefaultValue=0x20
PDOMapping=1

[4033Sub2]
ParameterName=5102 NODE ID       
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=127
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4033Sub3]
ParameterName=5103 BIT RATE      
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=8
AccessType=RWW
DefaultValue=4
PDOMapping=1

[4033Sub4]
ParameterName=5104 CONF LOCATION   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub5]
ParameterName=5105 PROFILE   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=2
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub6]
ParameterName=5106 T16 SCALE   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=255
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub7]
ParameterName=5107 TPDO1 TR TYPE   
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=255
AccessType=RWW
DefaultValue=255
PDOMapping=1

[4033Sub8]
ParameterName=5108 TPDO1 EV TIME   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub9]
ParameterName=5109 RPDO6 ENABLE   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033SubA]
ParameterName=5110 RPDO6 TR TYPE   
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=255
AccessType=RWW
DefaultValue=255
PDOMapping=1

[4033SubB]
ParameterName=5111 TPDO6 ENABLE   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033SubC]
ParameterName=5112 TPDO6 TR TYPE   
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=255
AccessType=RWW
DefaultValue=255
PDOMapping=1

[4033SubD]
ParameterName=5113 TPDO6 EV TIME   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033SubE]
ParameterName=5114 RPDO21 ENABLE   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033SubF]
ParameterName=5115 RPDO21 TR TYPE   
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=255
AccessType=RWW
DefaultValue=255
PDOMapping=1

[4033Sub10]
ParameterName=5116 TPDO21 ENABLE   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub11]
ParameterName=5117 TPDO21 TR TYPE   
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=255
AccessType=RWW
DefaultValue=255
PDOMapping=1

[4033Sub12]
ParameterName=5118 TPDO21 EV TIME   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub13]
ParameterName=5119 Reserved   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub14]
ParameterName=5120 Reserved   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub15]
ParameterName=5121 Reserved   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=255
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub16]
ParameterName=5122 Reserved   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub17]
ParameterName=5123 Reserved   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=255
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub18]
ParameterName=5124 Reserved   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=32767
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub19]
ParameterName=5125 Reserved   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=255
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub1A]
ParameterName=5125 Reserved   
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=255
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4033Sub1B]
ParameterName=5127 FBA PAR REFRESH  
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=0
PDOMapping=1


;-----------------------------------------------------
; Drive Parameter Group 52 PANEL COMM
;-----------------------------------------------------

[4034]
SubNumber=0x09
ParameterName=Group 52 STANDARD MODBUS
ObjectType=0x009

[4034Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x09
DefaultValue=0x08
AccessType=RO

[4034Sub1]
ParameterName=5201 STATION ID
ObjectType=0x007
DataType=0x003
LowLimit=1
HighLimit=247
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4034Sub2]
ParameterName=5202 BAUD RATE
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=6
AccessType=RWW
DefaultValue=5
PDOMapping=1

[4034Sub3]
ParameterName=5203 PARITY
ObjectType=0x007
DataType=0x006
LowLimit=1
HighLimit=4
AccessType=RWW
DefaultValue=3
PDOMapping=1

[4034Sub4]
ParameterName=5204 OK MESSAGES
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4034Sub5]
ParameterName=5205 PARITY ERRORS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4034Sub6]
ParameterName=5206 FRAME ERRORS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4034Sub7]
ParameterName=5207 BUFFER OVERRUNS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4034Sub8]
ParameterName=5208 CRC ERRORS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 53
;-----------------------------------------------------

[4035]
SubNumber=0x012
ParameterName=Group 53 EFB PROTOCOL
ObjectType=0x009

[4035Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x015
DefaultValue=0x014
AccessType=RO


[4035Sub2]
ParameterName=5302 EFB STATION ID
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=999
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4035Sub3]
ParameterName=5303 EFB BAUD RATE 
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=576
AccessType=RWW
DefaultValue=96
PDOMapping=1

[4035Sub4]
ParameterName=5304 EFB PARITY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=3
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035Sub5]
ParameterName=5305 EFB CTRL PROFILE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1   
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035Sub6]
ParameterName=5306 EFB OK MESSAGES
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035Sub7]
ParameterName=5307 EFB CRC ERRORS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035SubA]
ParameterName=5310 EFB PAR 10
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035SubB]
ParameterName=5311 EFB PAR 11
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035SubC]
ParameterName=5310 EFB PAR 12
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035SubD]
ParameterName=5310 EFB PAR 13
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035SubE]
ParameterName=5310 EFB PAR 14
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035SubF]
ParameterName=5315 EFB PAR 15
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035Sub10]
ParameterName=5316 EFB PAR 16
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035Sub11]
ParameterName=5317 EFB PAR 17
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035Sub12]
ParameterName=5318 EFB PAR 18
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035Sub13]
ParameterName=5319 EFB PAR 19
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4035Sub14]
ParameterName=5320 EFB PAR 20
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=65535
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 54 EFB DATA IN
;-----------------------------------------------------

[4036]
SubNumber=0x0B
ParameterName=Group 54 EFB DATA IN
ObjectType=0x009

[4036Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x0B
DefaultValue=0x0A
AccessType=RO

[4036Sub1]
ParameterName=5401 FBA DATA IN 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4036Sub2]
ParameterName=5402 FBA DATA IN 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4036Sub3]
ParameterName=5403 FBA DATA IN 3
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4036Sub4]
ParameterName=5404 FBA DATA IN 4
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4036Sub5]
ParameterName=5405 FBA DATA IN 5
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4036Sub6]
ParameterName=5406 FBA DATA IN 6
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4036Sub7]
ParameterName=5407 FBA DATA IN 7
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4036Sub8]
ParameterName=5408 FBA DATA IN 8
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4036Sub9]
ParameterName=5409 FBA DATA IN 9
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4036SubA]
ParameterName=5410 FBA DATA IN 10
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 55 EFB DATA OUT
;-----------------------------------------------------

[4037]
SubNumber=0x0B
ParameterName=Group 55 EFB DATA OUT
ObjectType=0x008

[4037Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x0B
DefaultValue=0x0A
AccessType=RO

[4037Sub1]
ParameterName=5501 FBA DATA OUT 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4037Sub2]
ParameterName=5502 FBA DATA OUT 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4037Sub3]
ParameterName=5503 FBA DATA OUT 3
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4037Sub4]
ParameterName=5504 FBA DATA OUT 4
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4037Sub5]
ParameterName=5505 FBA DATA OUT 5
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4037Sub6]
ParameterName=5506 FBA DATA OUT 6
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4037Sub7]
ParameterName=5507 FBA DATA OUT 7
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4037Sub8]
ParameterName=5508 FBA DATA OUT 8
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4037Sub9]
ParameterName=5509 FBA DATA OUT 9
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4037SubA]
ParameterName=5510 FBA DATA OUT 10
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

;------------------------------------------------------
; Drive Parameter Group  84 SEQUENCE PROG
;------------------------------------------------------

[4054]
SubNumber=0x51
ParameterName=Group 84 SEQUENCE PROG
ObjectType=0x009

[4054Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x62
DefaultValue=0x61
AccessType=RO

[4054Sub1]
ParameterName=8401 SEQ PROG ENABLE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub2]
ParameterName=8402 SEQ PROG START
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub3]
ParameterName=8403 SEQ PROG PAUSE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub4]
ParameterName=8404 SEQ PROG RESET
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub5]
ParameterName=8405 SEQ ST FORCE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub6]
ParameterName=8406 SEQ LOGIC VAL 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub7]
ParameterName=8407 SEQ LOGIC OPER 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub8]
ParameterName=8408 SEQ LOGIC VAL 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub9]
ParameterName=8409 SEQ LOGIC OPER 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054SubA]
ParameterName=8410 SEQ LOGIC VAL 3
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054SubB]
ParameterName=8411 SEQ VAL 1 HIGH
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054SubC]
ParameterName=8412 SEQ VAL 1 LOW
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054SubD]
ParameterName=8413 SEQ VAL 2 HIGH
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054SubE]
ParameterName=8414 SEQ VAL 2 LOW
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054SubF]
ParameterName=8415 CYCLE CNT LOC
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub10]
ParameterName=8416 CYCLE CNT RST
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub14]
ParameterName=8420 ST1 REF SEL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub15]
ParameterName=8421 ST1 COMMANDS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub16]
ParameterName=8422 ST1 RAMP
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub17]
ParameterName=8423 ST1 OUT CONTROL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub18]
ParameterName=8424 ST1 CHANGE DLY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub19]
ParameterName=8425 ST1 TRIG TO ST 2
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub1A]
ParameterName=8426 ST1 TRIG TO ST N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub1B]
ParameterName=8427 ST1 STATE N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub1E]
ParameterName=8430 ST2 REF SEL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub1F]
ParameterName=8431 ST2 COMMANDS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub20]
ParameterName=8432 ST2 RAMP
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub21]
ParameterName=8433 ST2 OUT CONTROL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub22]
ParameterName=8434 ST2 CHANGE DLY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub23]
ParameterName=8435 ST2 TRIG TO ST 3
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub24]
ParameterName=8436 ST2 TRIG TO ST N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub25]
ParameterName=8437 ST2 STATE N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub28]
ParameterName=8440 ST3 REF SEL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub29]
ParameterName=8441 ST3 COMMANDS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub2A]
ParameterName=8442 ST3 RAMP
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub2B]
ParameterName=8443 ST3 OUT CONTROL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub2C]
ParameterName=8444 ST3 CHANGE DLY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub2D]
ParameterName=8445 ST3 TRIG TO ST 4
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub2E]
ParameterName=8446 ST3 TRIG TO ST N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub2F]
ParameterName=8447 ST3 STATE N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub32]
ParameterName=8450 ST4 REF SEL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub33]
ParameterName=8451 ST4 COMMANDS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub34]
ParameterName=8452 ST4 RAMP
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub35]
ParameterName=8453 ST4 OUT CONTROL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub36]
ParameterName=8454 ST4 CHANGE DLY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub37]
ParameterName=8455 ST4 TRIG TO ST 5
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub38]
ParameterName=8456 ST4 TRIG TO ST N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub39]
ParameterName=8457 ST4 STATE N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub3C]
ParameterName=8460 ST5 REF SEL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub3D]
ParameterName=8461 ST5 COMMANDS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub3E]
ParameterName=8462 ST5 RAMP
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub3F]
ParameterName=8463 ST5 OUT CONTROL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub40]
ParameterName=8464 ST5 CHANGE DLY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub41]
ParameterName=8465 ST5 TRIG TO ST 6
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub42]
ParameterName=8466 ST5 TRIG TO ST N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub43]
ParameterName=8467 ST5 STATE N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub46]
ParameterName=8470 ST6 REF SEL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub47]
ParameterName=8471 ST6 COMMANDS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub48]
ParameterName=8472 ST6 RAMP
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub49]
ParameterName=8473 ST6 OUT CONTROL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub4A]
ParameterName=8474 ST6 CHANGE DLY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub4B]
ParameterName=8475 ST6 TRIG TO ST 7
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub4C]
ParameterName=8476 ST6 TRIG TO ST N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub4D]
ParameterName=8477 ST6 STATE N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub50]
ParameterName=8480 ST7 REF SEL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub51]
ParameterName=8481 ST7 COMMANDS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub52]
ParameterName=8482 ST7 RAMP
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub53]
ParameterName=8483 ST7 OUT CONTROL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub54]
ParameterName=8484 ST7 CHANGE DLY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub55]
ParameterName=8485 ST7 TRIG TO ST 8
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub56]
ParameterName=8486 ST7 TRIG TO ST N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub57]
ParameterName=8487 ST7 STATE N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub5A]
ParameterName=8490 ST8 REF SEL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub5B]
ParameterName=8491 ST8 COMMANDS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub5C]
ParameterName=8492 ST8 RAMP
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub5D]
ParameterName=8493 ST8 OUT CONTROL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub5E]
ParameterName=8494 ST8 CHANGE DLY
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub5F]
ParameterName=8495 ST8 TRIG TO ST 1
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub60]
ParameterName=8496 ST8 TRIG TO ST N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4054Sub61]
ParameterName=8497 ST8 STATE N
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=9999
AccessType=RWW
DefaultValue=0
PDOMapping=1

;-----------------------------------------------------
; Drive Parameter Group 98 OPTION MODULES
;-----------------------------------------------------

[4062]
SubNumber=0x02
ParameterName=Group 98 OPTION MODULES
ObjectType=0x009

[4062Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x001
HighLimit=0x03
DefaultValue=0x02
AccessType=RO

[4062Sub2]
ParameterName=9802 COMM PROT SEL
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=10
AccessType=RWW
DefaultValue=4
PDOMapping=1


;-----------------------------------------------------
; Drive Parameter Group 99 START-UP DATA
;-----------------------------------------------------

[4063]
SubNumber=0x0C
ParameterName=Group 99 START-UP DATA
ObjectType=0x009

[4063Sub0]
ParameterName=Number Of Entries
ObjectType=0x007
DataType=0x005
LowLimit=0x002
HighLimit=0x0E
DefaultValue=0x0D
AccessType=RO

[4063Sub1]
ParameterName=9901 LANGUAGE
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=14
AccessType=RWW
DefaultValue=0
PDOMapping=1

[4063Sub2]
ParameterName=9902 APPLICATION MACRO
ObjectType=0x007
DataType=0x003
LowLimit=-4
HighLimit=8
AccessType=RWW
DefaultValue=1
PDOMapping=1


[4063Sub4]
ParameterName=9904 MOTOR CTRL MODE
ObjectType=0x007
DataType=0x003
LowLimit=1
HighLimit=3
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4063Sub5]
ParameterName=9905 MOTOR NOM VOLTAGE
ObjectType=0x007
DataType=0x003
LowLimit=115
HighLimit=829
AccessType=RWW
DefaultValue=220
PDOMapping=1

[4063Sub6]
ParameterName=9906 MOTOR NOM CURRENT
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=320
AccessType=RWW
DefaultValue=13
PDOMapping=1

[4063Sub7]
ParameterName=9907 MOTOR NOM FREQ
ObjectType=0x007
DataType=0x003
LowLimit=100
HighLimit=500
AccessType=RWW
DefaultValue=500
PDOMapping=1

[4063Sub8]
ParameterName=9908 MOTOR NOM SPEED
ObjectType=0x007
DataType=0x003
LowLimit=50
HighLimit=18000
AccessType=RWW
DefaultValue=1380
PDOMapping=1

[4063Sub9]
ParameterName=9909 MOTOR NOM POWER [kW/10]
ObjectType=0x007
DataType=0x003
LowLimit=0
HighLimit=32767
AccessType=RWW
DefaultValue=2
PDOMapping=1

[4063SubA]
ParameterName=9910 ID RUN
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=1
AccessType=RWW
DefaultValue=1
PDOMapping=1

[4063SubC]
ParameterName=9912 MOTOR NOM TORQUE [Nm/10]
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=30000
AccessType=RO
DefaultValue=1
PDOMapping=1

[4063SubD]
ParameterName=9913 MOTOR POLE PAIRS
ObjectType=0x007
DataType=0x006
LowLimit=0
HighLimit=40
AccessType=RO
DefaultValue=1
PDOMapping=1


[Comments]
Lines=0x7
Line1=The FCAN-01 module is a CANopen device for
Line2=ABB Drives.
Line3=This EDS-file is made for the ACS350 Drive,
Line4=FW version 23xx EU and FCAN-01 FW version
Line5=061B, but it is also usable with other drive
Line6=and module FW versions.
Line7=http://www.abb.com/

[Tools]
Items=2

[Tool1]
Name=View DCF
Command=notepad $DCF
Wait=1
Make=0

[Tool2]
Name=View EDS
Command=notepad $EDS
Wait=1
Make=0
